DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
QUSAHWIRA CDS,59513,59487,25,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,59514,59487,26,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,59515,59487,27,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,59516,59487,28,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,59517,58291,59,331,TSDH-3111-68,MOTOR WINDING TEMP HIGH HIGH (W)
QUSAHWIRA CDS,59518,59517,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,59519,59517,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,59520,59517,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,59521,59517,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,59522,59517,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,59523,59517,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,59524,59517,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59525,59517,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59526,59517,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,59527,59517,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,59528,59517,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,59529,59517,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,59530,59517,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,59531,59517,13,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,59532,59517,14,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,59533,59517,15,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59534,59517,16,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59535,59517,17,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,59536,59517,18,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,59537,59517,19,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,59538,59517,20,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59539,59517,21,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59540,59517,22,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,59541,59517,23,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,59542,59517,24,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,59543,59517,25,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,59544,59517,26,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,59545,59517,27,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,59546,59517,28,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,59547,58291,60,331,VSDH-3111-01,COMP ANTI CPLG SIDE VIBRATION HIGH HIGH
QUSAHWIRA CDS,59548,59547,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,59549,59547,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,59550,59547,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,59551,59547,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,59552,59547,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,59553,59547,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,59554,59547,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59555,59547,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59556,59547,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,59557,59547,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,59558,59547,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,59559,59547,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,59560,59547,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,59561,59547,13,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,59562,59547,14,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,59563,59547,15,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59564,59547,16,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59565,59547,17,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,59566,59547,18,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,59567,59547,19,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,59568,59547,20,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59569,59547,21,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59570,59547,22,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,59571,59547,23,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,59572,59547,24,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,59573,59547,25,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,59574,59547,26,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,59575,59547,27,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,59576,59547,28,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,59577,58291,61,331,VSDH-3111-02,COMP CPLG SIDE VIBRATION HIGH HIGH
QUSAHWIRA CDS,59578,59577,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,59579,59577,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,59580,59577,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,59581,59577,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,59582,59577,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,59583,59577,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,59584,59577,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59585,59577,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59586,59577,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,59587,59577,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,59588,59577,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,59589,59577,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,59590,59577,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,59591,59577,13,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,59592,59577,14,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,59593,59577,15,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59594,59577,16,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59595,59577,17,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,59596,59577,18,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,59597,59577,19,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,59598,59577,20,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59599,59577,21,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59600,59577,22,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,59601,59577,23,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,59602,59577,24,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,59603,59577,25,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,59604,59577,26,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,59605,59577,27,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,59606,59577,28,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,59607,58291,62,331,VSDH-3111-03,MOTOR CPLG SIDE VIBRATION HIGH HIGH
QUSAHWIRA CDS,59608,59607,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,59609,59607,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,59610,59607,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,59611,59607,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,59612,59607,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,59613,59607,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,59614,59607,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59615,59607,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59616,59607,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,59617,59607,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,59618,59607,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,59619,59607,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,59620,59607,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,59621,59607,13,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,59622,59607,14,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,59623,59607,15,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59624,59607,16,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59625,59607,17,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,59626,59607,18,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,59627,59607,19,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,59628,59607,20,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59629,59607,21,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59630,59607,22,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,59631,59607,23,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,59632,59607,24,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,59633,59607,25,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,59634,59607,26,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,59635,59607,27,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,59636,59607,28,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,59637,58291,63,331,VSDH-3111-04,MOTOR ANTI CPLG SIDE VIBRATION HIGH HIGH
QUSAHWIRA CDS,59638,59637,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,59639,59637,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,59640,59637,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,59641,59637,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,59642,59637,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,59643,59637,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,59644,59637,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59645,59637,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59646,59637,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,59647,59637,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,59648,59637,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,59649,59637,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,59650,59637,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,59651,59637,13,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,59652,59637,14,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,59653,59637,15,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59654,59637,16,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59655,59637,17,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,59656,59637,18,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,59657,59637,19,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,59658,59637,20,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59659,59637,21,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59660,59637,22,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,59661,59637,23,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,59662,59637,24,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,59663,59637,25,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,59664,59637,26,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,59665,59637,27,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,59666,59637,28,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,59667,58291,64,331,ZSDH-3111-01,LP 1ST NO.1 CYL ROD DROP HIGH HIGH
QUSAHWIRA CDS,59668,59667,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,59669,59667,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,59670,59667,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,59671,59667,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,59672,59667,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,59673,59667,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,59674,59667,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59675,59667,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59676,59667,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,59677,59667,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,59678,59667,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,59679,59667,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,59680,59667,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,59681,59667,13,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,59682,59667,14,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,59683,59667,15,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59684,59667,16,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59685,59667,17,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,59686,59667,18,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,59687,59667,19,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,59688,59667,20,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59689,59667,21,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59690,59667,22,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,59691,59667,23,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,59692,59667,24,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,59693,59667,25,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,59694,59667,26,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,59695,59667,27,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,59696,59667,28,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,59697,58291,65,331,ZSDH-3111-02,LP 1ST NO.2 CYL ROD DROP HIGH HIGH
QUSAHWIRA CDS,59698,59697,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,59699,59697,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,59700,59697,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,59701,59697,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,59702,59697,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,59703,59697,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,59704,59697,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59705,59697,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59706,59697,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,59707,59697,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,59708,59697,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,59709,59697,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,59710,59697,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,59711,59697,13,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,59712,59697,14,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,59713,59697,15,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59714,59697,16,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59715,59697,17,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,59716,59697,18,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,59717,59697,19,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,59718,59697,20,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59719,59697,21,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59720,59697,22,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,59721,59697,23,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,59722,59697,24,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,59723,59697,25,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,59724,59697,26,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,59725,59697,27,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,59726,59697,28,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,59727,58291,66,331,ZSDH-3112-01,LP 2ND NO.1 CYL ROD DROP HIGH HIGH
QUSAHWIRA CDS,59728,59727,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,59729,59727,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,59730,59727,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,59731,59727,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,59732,59727,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,59733,59727,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,59734,59727,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59735,59727,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59736,59727,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,59737,59727,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,59738,59727,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,59739,59727,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,59740,59727,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,59741,59727,13,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,59742,59727,14,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,59743,59727,15,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59744,59727,16,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59745,59727,17,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,59746,59727,18,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,59747,59727,19,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,59748,59727,20,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59749,59727,21,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59750,59727,22,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,59751,59727,23,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,59752,59727,24,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,59753,59727,25,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,59754,59727,26,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,59755,59727,27,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,59756,59727,28,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,59757,58291,67,331,ZSDH-3112-02,LP 2ND NO.2 CYL ROD DROP HIGH HIGH
QUSAHWIRA CDS,59758,59757,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,59759,59757,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,59760,59757,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,59761,59757,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,59762,59757,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,59763,59757,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,59764,59757,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59765,59757,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59766,59757,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,59767,59757,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,59768,59757,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,59769,59757,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,59770,59757,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,59771,59757,13,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,59772,59757,14,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,59773,59757,15,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59774,59757,16,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59775,59757,17,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,59776,59757,18,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,59777,59757,19,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,59778,59757,20,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59779,59757,21,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59780,59757,22,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,59781,59757,23,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,59782,59757,24,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,59783,59757,25,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,59784,59757,26,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,59785,59757,27,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,59786,59757,28,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,59787,58291,68,331,ZSDH-3113-01,LP 2ND NO.1 CYL ROD DROP HIGH HIGH
QUSAHWIRA CDS,59788,59787,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,59789,59787,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,59790,59787,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,59791,59787,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,59792,59787,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,59793,59787,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,59794,59787,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59795,59787,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59796,59787,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,59797,59787,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,59798,59787,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,59799,59787,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,59800,59787,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,59801,59787,13,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,59802,59787,14,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,59803,59787,15,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59804,59787,16,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59805,59787,17,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,59806,59787,18,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,59807,59787,19,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,59808,59787,20,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59809,59787,21,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59810,59787,22,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,59811,59787,23,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,59812,59787,24,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,59813,59787,25,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,59814,59787,26,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,59815,59787,27,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,59816,59787,28,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,59817,58291,69,331,ZSDH-3114-01,LP 2ND NO.2 CYL ROD DROP HIGH HIGH
QUSAHWIRA CDS,59818,59817,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,59819,59817,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,59820,59817,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,59821,59817,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,59822,59817,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,59823,59817,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,59824,59817,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59825,59817,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59826,59817,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,59827,59817,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,59828,59817,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,59829,59817,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,59830,59817,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,59831,59817,13,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,59832,59817,14,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,59833,59817,15,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59834,59817,16,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59835,59817,17,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,59836,59817,18,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,59837,59817,19,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,59838,59817,20,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59839,59817,21,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59840,59817,22,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,59841,59817,23,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,59842,59817,24,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,59843,59817,25,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,59844,59817,26,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,59845,59817,27,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,59846,59817,28,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,59847,57904,4,331,GAS COMPRESSOR TRAIN-2,
QUSAHWIRA CDS,59848,59847,0,331,ESD 1.0 - CDS SHUTDOWN WITH BLOWDOWN,
QUSAHWIRA CDS,59849,59848,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,59850,59848,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,59851,59848,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,59852,59848,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,59853,59848,4,331,BDV-3121-01 (BVZY-3121-01),OPEN - 1ST STAGE TO HP FLARE HEADER
QUSAHWIRA CDS,59854,59848,5,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,59855,59848,6,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,59856,59848,7,331,BDV-3122-01 (BVZY-3122-01),OPEN - 2ND STAGE TO HP FLARE HEADER
QUSAHWIRA CDS,59857,59848,8,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59858,59848,9,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59859,59848,10,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,59860,59848,11,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,59861,59848,12,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,59862,59848,13,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,59863,59848,14,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,59864,59848,15,331,SDV-3111-11 (SVZY-3111-11),CLOSE - C-3111-02 GLYCOL IN
QUSAHWIRA CDS,59865,59848,16,331,SDV-3111-13(SVZY-3111-13),CLOSE - C-3111-02 GLYCOL OUT
QUSAHWIRA CDS,59866,59848,17,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,59867,59848,18,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,59868,59848,19,331,BDV-3111-03 (BVZY-3111-03),OPEN - C-3111-02 BLOWDOWN
QUSAHWIRA CDS,59869,59848,20,331,P-3116-02 (PPZY-3116-02),TRIP - LEAN GLYCOL TO C-3111-02
QUSAHWIRA CDS,59870,59848,21,331,P-3116-03 (PPZY-3116-03),TRIP - LEAN GLYCOL TO C-3111-01 AND C-3111-02
QUSAHWIRA CDS,59871,59848,22,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59872,59848,23,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59873,59848,24,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,59874,59848,25,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,59875,59848,26,331,BDV-3123-01 (BVZY-3123-01),OPEN - 3RD STAGE TO HP COLD FLARE HEADER
QUSAHWIRA CDS,59876,59848,27,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,59877,59848,28,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59878,59848,29,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59879,59848,30,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,59880,59848,31,331,BDV-3124-01 (BVZY-3124-01),OPEN - 4TH STAGE TO HP COLD FLARE HEADER
QUSAHWIRA CDS,59881,59848,32,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,59882,59848,33,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,59883,59848,34,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,59884,59848,35,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,59885,59848,36,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,59886,59848,37,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,59887,59847,1,331,ESD 2.0 - CDS SHUTDOWN WITHOUT BLOWDOWN,
QUSAHWIRA CDS,59888,59887,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,59889,59887,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,59890,59887,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,59891,59887,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,59892,59887,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,59893,59887,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,59894,59887,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59895,59887,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59896,59887,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,59897,59887,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,59898,59887,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,59899,59887,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,59900,59887,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,59901,59887,13,331,SDV-3111-11 (SVZY-3111-11),CLOSE - C-3111-02 GLYCOL IN
QUSAHWIRA CDS,59902,59887,14,331,SDV-3111-13(SVZY-3111-13),CLOSE - C-3111-02 GLYCOL OUT
QUSAHWIRA CDS,59903,59887,15,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,59904,59887,16,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,59905,59887,17,331,P-3116-02 (PPZY-3116-02),TRIP - LEAN GLYCOL TO C-3111-02
QUSAHWIRA CDS,59906,59887,18,331,P-3116-03 (PPZY-3116-03),TRIP - LEAN GLYCOL TO C-3111-01 AND C-3111-02
QUSAHWIRA CDS,59907,59887,19,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59908,59887,20,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59909,59887,21,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,59910,59887,22,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,59911,59887,23,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,59912,59887,24,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59913,59887,25,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59914,59887,26,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,59915,59887,27,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,59916,59887,28,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,59917,59887,29,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,59918,59887,30,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,59919,59887,31,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,59920,59887,32,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,59921,59847,2,331,HSD-3121-10,ESD 3.8 - TRAIN 2 COMPRESSOR SHUTDOWN PB (AUX CONSOLE)
QUSAHWIRA CDS,59922,59921,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,59923,59921,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,59924,59921,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,59925,59921,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,59926,59921,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,59927,59921,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,59928,59921,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59929,59921,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59930,59921,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,59931,59921,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,59932,59921,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,59933,59921,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,59934,59921,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,59935,59921,13,331,SDV-3111-11 (SVZY-3111-11),CLOSE - C-3111-02 GLYCOL IN
QUSAHWIRA CDS,59936,59921,14,331,SDV-3111-13(SVZY-3111-13),CLOSE - C-3111-02 GLYCOL OUT
QUSAHWIRA CDS,59937,59921,15,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,59938,59921,16,331,P-3116-02 (PPZY-3116-02),TRIP - LEAN GLYCOL TO C-3111-02
QUSAHWIRA CDS,59939,59921,17,331,P-3116-03 (PPZY-3116-03),TRIP - LEAN GLYCOL TO C-3111-01 AND C-3111-02
QUSAHWIRA CDS,59940,59921,18,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59941,59921,19,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59942,59921,20,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,59943,59921,21,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,59944,59921,22,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,59945,59921,23,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59946,59921,24,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59947,59921,25,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,59948,59921,26,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,59949,59921,27,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,59950,59921,28,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,59951,59921,29,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,59952,59921,30,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,59953,59921,31,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,59954,59847,3,331,ESD 3.8.1 - TRAIN-2 COMPRESSOR SHUTDOWN,
QUSAHWIRA CDS,59955,59954,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,59956,59954,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,59957,59954,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,59958,59954,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,59959,59954,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,59960,59954,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,59961,59954,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59962,59954,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59963,59954,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,59964,59954,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,59965,59954,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,59966,59954,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,59967,59954,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,59968,59954,13,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59969,59954,14,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59970,59954,15,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,59971,59954,16,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,59972,59954,17,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,59973,59954,18,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59974,59954,19,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59975,59954,20,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,59976,59954,21,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,59977,59954,22,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,59978,59954,23,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,59979,59954,24,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,59980,59954,25,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,59981,59954,26,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,59982,59847,4,331,LSDH-3121-18,V-3121 1ST STAGE SUCTION DRUM LEVEL HIGH
QUSAHWIRA CDS,59983,59982,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,59984,59982,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,59985,59982,2,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,59986,59982,3,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,59987,59982,4,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,59988,59982,5,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59989,59982,6,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59990,59982,7,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,59991,59982,8,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,59992,59982,9,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,59993,59982,10,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,59994,59982,11,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,59995,59982,12,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,59996,59982,13,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,59997,59982,14,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59998,59982,15,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59999,59982,16,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,60000,59982,17,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,60001,59982,18,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,60002,59982,19,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60003,59982,20,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60004,59982,21,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,60005,59982,22,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,60006,59982,23,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,60007,59982,24,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,60008,59982,25,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,60009,59982,26,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,60010,59982,27,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,60011,59847,5,331,LSDH-3121-19,V-3121 1ST STAGE SUCTION DRUM LEVEL HIGH
QUSAHWIRA CDS,60012,60011,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,60013,60011,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,60014,60011,2,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,60015,60011,3,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,60016,60011,4,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,60017,60011,5,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60018,60011,6,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60019,60011,7,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,60020,60011,8,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,60021,60011,9,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,60022,60011,10,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,60023,60011,11,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,60024,60011,12,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,60025,60011,13,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,60026,60011,14,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60027,60011,15,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60028,60011,16,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,60029,60011,17,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,60030,60011,18,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,60031,60011,19,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60032,60011,20,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60033,60011,21,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,60034,60011,22,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,60035,60011,23,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
