DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
QUSAHWIRA CDS,60036,60011,24,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,60037,60011,25,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,60038,60011,26,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,60039,60011,27,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,60040,59847,6,331,LSDL-3121-14,V-3121 1ST STAGE SUCTION DRUM LEVEL LOW
QUSAHWIRA CDS,60041,60040,0,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,60042,59847,7,331,PSDL-3121-09,K-3121 1ST STAGE SUCTION DAMPENER PRESSURE LOW
QUSAHWIRA CDS,60043,60042,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,60044,60042,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,60045,60042,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,60046,60042,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,60047,60042,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,60048,60042,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,60049,60042,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60050,60042,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60051,60042,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,60052,60042,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,60053,60042,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,60054,60042,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,60055,60042,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,60056,60042,13,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,60057,60042,14,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,60058,60042,15,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60059,60042,16,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60060,60042,17,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,60061,60042,18,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,60062,60042,19,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,60063,60042,20,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60064,60042,21,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60065,60042,22,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,60066,60042,23,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,60067,60042,24,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,60068,60042,25,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,60069,60042,26,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,60070,60042,27,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,60071,60042,28,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,60072,59847,8,331,PSDL-3121-31,K-3121 1ST STAGE SUCTION DAMPENER PRESSURE LOW
QUSAHWIRA CDS,60073,60072,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,60074,60072,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,60075,60072,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,60076,60072,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,60077,60072,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,60078,60072,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,60079,60072,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60080,60072,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60081,60072,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,60082,60072,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,60083,60072,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,60084,60072,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,60085,60072,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,60086,60072,13,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,60087,60072,14,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,60088,60072,15,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60089,60072,16,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60090,60072,17,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,60091,60072,18,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,60092,60072,19,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,60093,60072,20,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60094,60072,21,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60095,60072,22,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,60096,60072,23,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,60097,60072,24,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,60098,60072,25,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,60099,60072,26,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,60100,60072,27,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,60101,60072,28,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,60102,59847,9,331,TSDH-3121-10,K-3121 1ST STAGE COMPRESSOR TEMPERATURE HIGH
QUSAHWIRA CDS,60103,60102,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,60104,60102,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,60105,60102,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,60106,60102,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,60107,60102,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,60108,60102,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,60109,60102,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60110,60102,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60111,60102,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,60112,60102,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,60113,60102,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,60114,60102,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,60115,60102,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,60116,60102,13,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,60117,60102,14,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,60118,60102,15,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60119,60102,16,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60120,60102,17,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,60121,60102,18,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,60122,60102,19,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,60123,60102,20,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60124,60102,21,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60125,60102,22,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,60126,60102,23,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,60127,60102,24,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,60128,60102,25,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,60129,60102,26,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,60130,60102,27,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,60131,60102,28,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,60132,59847,10,331,TSDH-3121-11,K-3121 1ST STAGE COMPRESSOR TEMPERATURE HIGH
QUSAHWIRA CDS,60133,60132,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,60134,60132,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,60135,60132,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,60136,60132,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,60137,60132,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,60138,60132,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,60139,60132,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60140,60132,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60141,60132,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,60142,60132,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,60143,60132,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,60144,60132,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,60145,60132,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,60146,60132,13,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,60147,60132,14,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,60148,60132,15,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60149,60132,16,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60150,60132,17,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,60151,60132,18,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,60152,60132,19,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,60153,60132,20,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60154,60132,21,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60155,60132,22,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,60156,60132,23,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,60157,60132,24,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,60158,60132,25,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,60159,60132,26,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,60160,60132,27,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,60161,60132,28,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,60162,59847,11,331,PSDH-3121-05,K-3121 1ST STAGE DISCHARGE DAMPENER PRESSURE HIGH
QUSAHWIRA CDS,60163,60162,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,60164,60162,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,60165,60162,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,60166,60162,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,60167,60162,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,60168,60162,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,60169,60162,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60170,60162,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60171,60162,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,60172,60162,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,60173,60162,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,60174,60162,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,60175,60162,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,60176,60162,13,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,60177,60162,14,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,60178,60162,15,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60179,60162,16,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60180,60162,17,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,60181,60162,18,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,60182,60162,19,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,60183,60162,20,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60184,60162,21,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60185,60162,22,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,60186,60162,23,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,60187,60162,24,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,60188,60162,25,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,60189,60162,26,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,60190,60162,27,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,60191,60162,28,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,60192,59847,12,331,XVSH-3121-01,1ST STAGE AIR COOLER E-3121 FAN VIBRATION HIGH
QUSAHWIRA CDS,60193,60192,0,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,60194,59847,13,331,XVSH-3121-02,1ST STAGE AIR COOLER E-3121 FAN VIBRATION HIGH
QUSAHWIRA CDS,60195,60194,0,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,60196,59847,14,331,TSDL-3121-02,E-3121 1ST STAGE COOLER TEMPERATURE LOW
QUSAHWIRA CDS,60197,60196,0,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,60198,60196,1,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,60199,59847,15,331,LSDH-3122-03,V-3122-01 2ND STAGE SUCTION DRUM LEVEL HIGH
QUSAHWIRA CDS,60200,60199,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,60201,60199,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,60202,60199,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,60203,60199,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,60204,60199,4,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,60205,60199,5,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60206,60199,6,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60207,60199,7,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,60208,60199,8,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,60209,60199,9,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,60210,60199,10,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,60211,60199,11,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,60212,60199,12,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,60213,60199,13,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,60214,60199,14,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60215,60199,15,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60216,60199,16,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,60217,60199,17,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,60218,60199,18,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,60219,60199,19,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60220,60199,20,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60221,60199,21,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,60222,60199,22,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,60223,60199,23,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,60224,60199,24,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,60225,60199,25,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,60226,60199,26,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,60227,60199,27,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,60228,59847,16,331,LSDH-3122-13,V-3122-01 2ND STAGE SUCTION DRUM LEVEL HIGH
QUSAHWIRA CDS,60229,60228,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,60230,60228,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,60231,60228,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,60232,60228,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,60233,60228,4,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,60234,60228,5,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60235,60228,6,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60236,60228,7,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,60237,60228,8,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,60238,60228,9,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,60239,60228,10,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,60240,60228,11,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,60241,60228,12,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,60242,60228,13,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,60243,60228,14,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60244,60228,15,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60245,60228,16,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,60246,60228,17,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,60247,60228,18,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,60248,60228,19,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60249,60228,20,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60250,60228,21,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,60251,60228,22,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,60252,60228,23,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,60253,60228,24,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,60254,60228,25,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,60255,60228,26,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,60256,60228,27,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,60257,59847,17,331,LSDL-3122-10,V-3122-01 2ND STAGE SUCTION DRUM LEVEL LOW
QUSAHWIRA CDS,60258,60257,0,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,60259,59847,18,331,PSDL-3122-02,K-3122 2ND STAGE SUCTION DAMPENER PRESSURE LOW
QUSAHWIRA CDS,60260,60259,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,60261,60259,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,60262,60259,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,60263,60259,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,60264,60259,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,60265,60259,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,60266,60259,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60267,60259,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60268,60259,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,60269,60259,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,60270,60259,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,60271,60259,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,60272,60259,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,60273,60259,13,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,60274,60259,14,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,60275,60259,15,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60276,60259,16,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60277,60259,17,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,60278,60259,18,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,60279,60259,19,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,60280,60259,20,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60281,60259,21,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60282,60259,22,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,60283,60259,23,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,60284,60259,24,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,60285,60259,25,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,60286,60259,26,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,60287,60259,27,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,60288,60259,28,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,60289,59847,19,331,PSDL-3122-113,K-3122 2ND STAGE SUCTION DAMPENER PRESSURE LOW
QUSAHWIRA CDS,60290,60289,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,60291,60289,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,60292,60289,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,60293,60289,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,60294,60289,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,60295,60289,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,60296,60289,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60297,60289,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60298,60289,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,60299,60289,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,60300,60289,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,60301,60289,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,60302,60289,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,60303,60289,13,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,60304,60289,14,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,60305,60289,15,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60306,60289,16,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60307,60289,17,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,60308,60289,18,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,60309,60289,19,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,60310,60289,20,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60311,60289,21,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60312,60289,22,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,60313,60289,23,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,60314,60289,24,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,60315,60289,25,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,60316,60289,26,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,60317,60289,27,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,60318,60289,28,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,60319,59847,20,331,TSDH-3122-09,K-3122 2ND STAGE COMPRESSOR TEMPERATURE HIGH
QUSAHWIRA CDS,60320,60319,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,60321,60319,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,60322,60319,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,60323,60319,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,60324,60319,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,60325,60319,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,60326,60319,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60327,60319,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60328,60319,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,60329,60319,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,60330,60319,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,60331,60319,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,60332,60319,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,60333,60319,13,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,60334,60319,14,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,60335,60319,15,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60336,60319,16,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60337,60319,17,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,60338,60319,18,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,60339,60319,19,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,60340,60319,20,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60341,60319,21,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60342,60319,22,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,60343,60319,23,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,60344,60319,24,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,60345,60319,25,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,60346,60319,26,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,60347,60319,27,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,60348,60319,28,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,60349,59847,21,331,PSDH-3122-05,K-3122 2ND STAGE DISCHARGE DAMPENER PRESSURE HIGH
QUSAHWIRA CDS,60350,60349,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,60351,60349,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,60352,60349,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,60353,60349,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,60354,60349,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,60355,60349,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,60356,60349,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60357,60349,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60358,60349,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,60359,60349,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,60360,60349,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,60361,60349,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,60362,60349,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,60363,60349,13,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,60364,60349,14,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,60365,60349,15,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60366,60349,16,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60367,60349,17,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,60368,60349,18,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,60369,60349,19,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,60370,60349,20,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60371,60349,21,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60372,60349,22,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,60373,60349,23,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,60374,60349,24,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,60375,60349,25,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,60376,60349,26,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,60377,60349,27,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,60378,60349,28,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,60379,59847,22,331,PSDH-3122-14,K-3122 2ND STAGE DISCHARGE DAMPENER PRESSURE HIGH
QUSAHWIRA CDS,60380,60379,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,60381,60379,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,60382,60379,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,60383,60379,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,60384,60379,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,60385,60379,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,60386,60379,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60387,60379,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60388,60379,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,60389,60379,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,60390,60379,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,60391,60379,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,60392,60379,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,60393,60379,13,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,60394,60379,14,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,60395,60379,15,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60396,60379,16,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60397,60379,17,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,60398,60379,18,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,60399,60379,19,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,60400,60379,20,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60401,60379,21,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60402,60379,22,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,60403,60379,23,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,60404,60379,24,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,60405,60379,25,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,60406,60379,26,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,60407,60379,27,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,60408,60379,28,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,60409,59847,23,331,TSDL-3122-02,K-3122 2ND STAGE COOLER TEMPERATURE LOW
QUSAHWIRA CDS,60410,60409,0,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,60411,60409,1,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,60412,59847,24,331,XVSH-3122-01,2ND STAGE AIR COOLER E-3122 FAN VIBRATION HIGH
QUSAHWIRA CDS,60413,60412,0,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,60414,59847,25,331,XVSH-3122-02,2ND STAGE AIR COOLER E-3122 FAN VIBRATION HIGH
QUSAHWIRA CDS,60415,60414,0,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,60416,59847,26,331,LSDH-3122-08,V-3122-02 2ND STAGE DISCHARGE DRUM LEVEL HIGH
QUSAHWIRA CDS,60417,60416,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,60418,60416,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,60419,60416,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,60420,60416,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,60421,60416,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,60422,60416,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,60423,60416,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60424,60416,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60425,60416,8,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,60426,60416,9,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,60427,60416,10,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,60428,60416,11,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,60429,60416,12,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,60430,60416,13,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,60431,60416,14,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60432,60416,15,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60433,60416,16,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,60434,60416,17,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,60435,60416,18,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,60436,60416,19,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60437,60416,20,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60438,60416,21,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,60439,60416,22,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,60440,60416,23,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,60441,60416,24,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,60442,60416,25,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,60443,60416,26,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,60444,60416,27,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,60445,59847,27,331,LSDL-3122-12,V-3122-02 2ND STAGE DISCHARGE DRUM LEVEL LOW
QUSAHWIRA CDS,60446,60445,0,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,60447,59847,28,331,DPSH-3122-10,V-3122-02 DIFFERENTIAL PRESSURE ACROSS SDV-3122-07 LESS THAN 1 BARG
QUSAHWIRA CDS,60448,60447,0,331,SDV-3122-06 (SVZY-3122-06),OPEN - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60449,59847,29,331,LSDH-3123-02,V-3123 3RD STAGE SUCTION DRUM LEVEL HIGH
QUSAHWIRA CDS,60450,60449,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,60451,60449,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,60452,60449,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,60453,60449,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,60454,60449,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,60455,60449,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,60456,60449,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60457,60449,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60458,60449,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,60459,60449,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,60460,60449,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,60461,60449,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,60462,60449,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,60463,60449,13,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,60464,60449,14,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,60465,60449,15,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60466,60449,16,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60467,60449,17,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,60468,60449,18,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,60469,60449,19,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60470,60449,20,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60471,60449,21,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,60472,60449,22,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,60473,60449,23,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,60474,60449,24,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,60475,60449,25,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,60476,60449,26,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,60477,60449,27,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,60478,59847,30,331,LSDL-3123-10,V-3123 3RD STAGE SUCTION DRUM LEVEL LOW
QUSAHWIRA CDS,60479,60478,0,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,60480,59847,31,331,DPSH-3123-10,V-3123 DIFFERENTIAL PRESSURE ACROSS SDV-3123-05 LESS THAN 1 BARG
QUSAHWIRA CDS,60481,60480,0,331,SDV-3123-04 (SVZY-3123-04),OPEN - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60482,59847,32,331,PSDL-3123-02,K-3123 3RD STAGE SUCTION DAMPENER PRESSURE LOW
QUSAHWIRA CDS,60483,60482,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,60484,60482,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,60485,60482,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,60486,60482,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,60487,60482,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,60488,60482,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,60489,60482,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60490,60482,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60491,60482,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,60492,60482,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,60493,60482,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,60494,60482,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,60495,60482,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,60496,60482,13,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,60497,60482,14,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,60498,60482,15,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60499,60482,16,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60500,60482,17,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,60501,60482,18,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,60502,60482,19,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,60503,60482,20,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60504,60482,21,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60505,60482,22,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,60506,60482,23,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,60507,60482,24,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,60508,60482,25,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,60509,60482,26,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,60510,60482,27,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,60511,60482,28,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,60512,59847,33,331,TSDH-3123-08,K-3123 3RD STAGE COMPRESSOR TEMPERATURE HIGH
QUSAHWIRA CDS,60513,60512,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,60514,60512,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,60515,60512,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,60516,60512,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,60517,60512,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,60518,60512,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,60519,60512,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60520,60512,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60521,60512,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,60522,60512,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,60523,60512,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,60524,60512,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,60525,60512,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,60526,60512,13,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,60527,60512,14,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,60528,60512,15,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60529,60512,16,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60530,60512,17,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,60531,60512,18,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,60532,60512,19,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,60533,60512,20,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60534,60512,21,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60535,60512,22,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,60536,60512,23,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,60537,60512,24,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,60538,60512,25,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,60539,60512,26,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,60540,60512,27,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,60541,60512,28,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,60542,59847,34,331,PSDH-3123-05,K-3123 3RD STAGE DISCHARGE DAMPENER PRESSURE HIGH
QUSAHWIRA CDS,60543,60542,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,60544,60542,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,60545,60542,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,60546,60542,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,60547,60542,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,60548,60542,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,60549,60542,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60550,60542,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60551,60542,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,60552,60542,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,60553,60542,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,60554,60542,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,60555,60542,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,60556,60542,13,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
