DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
QUSAHWIRA CDS,60557,60542,14,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,60558,60542,15,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60559,60542,16,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60560,60542,17,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,60561,60542,18,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,60562,60542,19,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,60563,60542,20,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60564,60542,21,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60565,60542,22,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,60566,60542,23,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,60567,60542,24,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,60568,60542,25,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,60569,60542,26,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,60570,60542,27,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,60571,60542,28,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,60572,59847,35,331,PSDH-3123-13,K-3123 3RD STAGE DISCHARGE DAMPENER PRESSURE HIGH
QUSAHWIRA CDS,60573,60572,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,60574,60572,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,60575,60572,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,60576,60572,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,60577,60572,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,60578,60572,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,60579,60572,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60580,60572,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60581,60572,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,60582,60572,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,60583,60572,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,60584,60572,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,60585,60572,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,60586,60572,13,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,60587,60572,14,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,60588,60572,15,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60589,60572,16,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60590,60572,17,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,60591,60572,18,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,60592,60572,19,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,60593,60572,20,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60594,60572,21,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60595,60572,22,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,60596,60572,23,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,60597,60572,24,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,60598,60572,25,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,60599,60572,26,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,60600,60572,27,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,60601,60572,28,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,60602,59847,36,331,XVSH-3123-01,3RD STAGE AIR COOLER E-3123 FAN VIBRATION HIGH
QUSAHWIRA CDS,60603,60602,0,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,60604,59847,37,331,XVSH-3123-02,3RD STAGE AIR COOLER E-3123 FAN VIBRATION HIGH
QUSAHWIRA CDS,60605,60604,0,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,60606,59847,38,331,TSDL-3123-02,E-3123 3RD STAGE COOLER TEMPERATURE LOW
QUSAHWIRA CDS,60607,60606,0,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,60608,60606,1,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,60609,59847,39,331,LSDH-3124-02,V-3124 4TH STAGE SUCTION DRUM LEVEL HIGH
QUSAHWIRA CDS,60610,60609,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,60611,60609,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,60612,60609,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,60613,60609,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,60614,60609,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,60615,60609,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,60616,60609,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60617,60609,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60618,60609,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,60619,60609,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,60620,60609,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,60621,60609,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,60622,60609,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,60623,60609,13,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,60624,60609,14,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,60625,60609,15,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60626,60609,16,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60627,60609,17,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,60628,60609,18,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,60629,60609,19,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60630,60609,20,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60631,60609,21,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,60632,60609,22,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,60633,60609,23,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,60634,60609,24,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,60635,60609,25,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,60636,60609,26,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,60637,60609,27,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,60638,59847,40,331,LSDL-3124-10,V-3124 4TH STAGE SUCTION DRUM LEVEL LOW
QUSAHWIRA CDS,60639,60638,0,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,60640,59847,41,331,DPSH-3124-12,V-3124 DIFFERENTIAL PRESSURE ACROSS SDV-3124-05 LESS THAN 1 BARG
QUSAHWIRA CDS,60641,60640,0,331,SDV-3124-04 (SVZY-3124-04),OPEN - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60642,59847,42,331,PSDL-3124-02,K-3124 4TH STAGE SUCTION DAMPENER PRESSURE LOW
QUSAHWIRA CDS,60643,60642,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,60644,60642,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,60645,60642,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,60646,60642,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,60647,60642,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,60648,60642,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,60649,60642,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60650,60642,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60651,60642,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,60652,60642,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,60653,60642,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,60654,60642,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,60655,60642,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,60656,60642,13,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,60657,60642,14,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,60658,60642,15,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60659,60642,16,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60660,60642,17,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,60661,60642,18,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,60662,60642,19,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,60663,60642,20,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60664,60642,21,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60665,60642,22,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,60666,60642,23,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,60667,60642,24,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,60668,60642,25,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,60669,60642,26,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,60670,60642,27,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,60671,60642,28,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,60672,59847,43,331,TSDH-3124-08,K-3124 4TH STAGE COMPRESSOR TEMPERATURE HIGH
QUSAHWIRA CDS,60673,60672,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,60674,60672,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,60675,60672,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,60676,60672,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,60677,60672,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,60678,60672,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,60679,60672,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60680,60672,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60681,60672,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,60682,60672,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,60683,60672,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,60684,60672,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,60685,60672,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,60686,60672,13,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,60687,60672,14,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,60688,60672,15,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60689,60672,16,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60690,60672,17,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,60691,60672,18,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,60692,60672,19,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,60693,60672,20,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60694,60672,21,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60695,60672,22,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,60696,60672,23,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,60697,60672,24,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,60698,60672,25,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,60699,60672,26,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,60700,60672,27,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,60701,60672,28,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,60702,59847,44,331,PSDH-3124-05,K-3124 4TH STAGE DISCHARGE DAMPENER PRESSURE HIGH
QUSAHWIRA CDS,60703,60702,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,60704,60702,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,60705,60702,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,60706,60702,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,60707,60702,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,60708,60702,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,60709,60702,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60710,60702,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60711,60702,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,60712,60702,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,60713,60702,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,60714,60702,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,60715,60702,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,60716,60702,13,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,60717,60702,14,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,60718,60702,15,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60719,60702,16,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60720,60702,17,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,60721,60702,18,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,60722,60702,19,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,60723,60702,20,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60724,60702,21,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60725,60702,22,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,60726,60702,23,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,60727,60702,24,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,60728,60702,25,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,60729,60702,26,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,60730,60702,27,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,60731,60702,28,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,60732,59847,45,331,PSDH-3124-16,K-3124 4TH STAGE DISCHARGE DAMPENER PRESSURE HIGH
QUSAHWIRA CDS,60733,60732,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,60734,60732,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,60735,60732,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,60736,60732,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,60737,60732,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,60738,60732,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,60739,60732,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60740,60732,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60741,60732,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,60742,60732,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,60743,60732,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,60744,60732,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,60745,60732,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,60746,60732,13,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,60747,60732,14,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,60748,60732,15,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60749,60732,16,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60750,60732,17,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,60751,60732,18,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,60752,60732,19,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,60753,60732,20,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60754,60732,21,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60755,60732,22,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,60756,60732,23,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,60757,60732,24,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,60758,60732,25,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,60759,60732,26,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,60760,60732,27,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,60761,60732,28,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,60762,59847,46,331,XVSH-3124-01,4TH STAGE AIR COOLER E-3124 FAN VIBRATION HIGH
QUSAHWIRA CDS,60763,60762,0,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,60764,59847,47,331,XVSH-3124-02,4TH STAGE AIR COOLER E-3124 FAN VIBRATION HIGH
QUSAHWIRA CDS,60765,60764,0,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,60766,60764,1,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,60767,60764,2,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,60768,59847,48,331,TSDH-3124-02,E-3124 4TH STAGE COOLER TEMPERATURE HIGH
QUSAHWIRA CDS,60769,60768,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,60770,60768,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,60771,60768,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,60772,60768,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,60773,60768,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,60774,60768,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,60775,60768,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60776,60768,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60777,60768,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,60778,60768,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,60779,60768,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,60780,60768,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,60781,60768,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,60782,60768,13,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,60783,60768,14,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,60784,60768,15,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60785,60768,16,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60786,60768,17,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,60787,60768,18,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,60788,60768,19,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,60789,60768,20,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60790,60768,21,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60791,60768,22,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,60792,60768,23,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,60793,60768,24,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,60794,60768,25,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,60795,60768,26,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,60796,60768,27,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,60797,60768,28,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,60798,59847,49,331,TSDH-3124-13,E-3124 4TH STAGE COOLER TEMPERATURE HIGH
QUSAHWIRA CDS,60799,60798,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,60800,60798,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,60801,60798,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,60802,60798,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,60803,60798,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,60804,60798,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,60805,60798,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60806,60798,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60807,60798,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,60808,60798,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,60809,60798,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,60810,60798,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,60811,60798,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,60812,60798,13,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,60813,60798,14,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,60814,60798,15,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60815,60798,16,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60816,60798,17,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,60817,60798,18,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,60818,60798,19,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,60819,60798,20,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60820,60798,21,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60821,60798,22,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,60822,60798,23,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,60823,60798,24,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,60824,60798,25,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,60825,60798,26,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,60826,60798,27,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,60827,60798,28,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,60828,59847,50,331,TSDL-3124-02,E-3124 4TH STAGE COOLER TEMPERATURE LOW
QUSAHWIRA CDS,60829,60828,0,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,60830,60828,1,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,60831,60828,2,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,60832,60828,3,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,60833,59847,51,331,TSDH-3122-12,LP 2ND 2 CYL DISCHARGE GAS TEMP HIGH HIGH
QUSAHWIRA CDS,60834,60833,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,60835,60833,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,60836,60833,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,60837,60833,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,60838,60833,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,60839,60833,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,60840,60833,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60841,60833,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60842,60833,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,60843,60833,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,60844,60833,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,60845,60833,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,60846,60833,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,60847,60833,13,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,60848,60833,14,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,60849,60833,15,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60850,60833,16,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60851,60833,17,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,60852,60833,18,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,60853,60833,19,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,60854,60833,20,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60855,60833,21,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60856,60833,22,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,60857,60833,23,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,60858,60833,24,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,60859,60833,25,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,60860,60833,26,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,60861,60833,27,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,60862,60833,28,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,60863,59847,52,331,PSDL-3121-43,LO SUPPLY PRESSURE LOW LOW
QUSAHWIRA CDS,60864,60863,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,60865,60863,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,60866,60863,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,60867,60863,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,60868,60863,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,60869,60863,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,60870,60863,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60871,60863,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60872,60863,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,60873,60863,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,60874,60863,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,60875,60863,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,60876,60863,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,60877,60863,13,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,60878,60863,14,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,60879,60863,15,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60880,60863,16,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60881,60863,17,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,60882,60863,18,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,60883,60863,19,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,60884,60863,20,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60885,60863,21,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60886,60863,22,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,60887,60863,23,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,60888,60863,24,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,60889,60863,25,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,60890,60863,26,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,60891,60863,27,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,60892,60863,28,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,60893,59847,53,331,PSDL-3121-47,MOTOR PURGE PRESSURE LOW LOW
QUSAHWIRA CDS,60894,60893,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,60895,60893,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,60896,60893,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,60897,60893,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,60898,60893,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,60899,60893,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,60900,60893,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60901,60893,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60902,60893,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,60903,60893,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,60904,60893,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,60905,60893,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,60906,60893,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,60907,60893,13,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,60908,60893,14,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,60909,60893,15,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60910,60893,16,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60911,60893,17,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,60912,60893,18,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,60913,60893,19,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,60914,60893,20,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60915,60893,21,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60916,60893,22,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,60917,60893,23,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,60918,60893,24,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,60919,60893,25,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,60920,60893,26,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,60921,60893,27,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,60922,60893,28,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,60923,59847,54,331,UN-3121-04,MAIN MOTOR TROUBLE
QUSAHWIRA CDS,60924,60923,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,60925,60923,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,60926,60923,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,60927,60923,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,60928,60923,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,60929,60923,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,60930,60923,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60931,60923,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60932,60923,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,60933,60923,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,60934,60923,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,60935,60923,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,60936,60923,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,60937,60923,13,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,60938,60923,14,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,60939,60923,15,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60940,60923,16,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60941,60923,17,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,60942,60923,18,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,60943,60923,19,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,60944,60923,20,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60945,60923,21,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60946,60923,22,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,60947,60923,23,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,60948,60923,24,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,60949,60923,25,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,60950,60923,26,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,60951,60923,27,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,60952,60923,28,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,60953,59847,55,331,TSDH-3121-60,MOTOR CPL SIDE BEARING TEMP HIGH HIGH
QUSAHWIRA CDS,60954,60953,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,60955,60953,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,60956,60953,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,60957,60953,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,60958,60953,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,60959,60953,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,60960,60953,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60961,60953,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60962,60953,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,60963,60953,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,60964,60953,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,60965,60953,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,60966,60953,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,60967,60953,13,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,60968,60953,14,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,60969,60953,15,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60970,60953,16,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,60971,60953,17,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,60972,60953,18,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,60973,60953,19,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,60974,60953,20,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60975,60953,21,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,60976,60953,22,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,60977,60953,23,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,60978,60953,24,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,60979,60953,25,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,60980,60953,26,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,60981,60953,27,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,60982,60953,28,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,60983,59847,56,331,TSDH-3121-61,MOTOR ANTI CPL SIDE BEARING TEMP HIGH HIGH
QUSAHWIRA CDS,60984,60983,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,60985,60983,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,60986,60983,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,60987,60983,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,60988,60983,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,60989,60983,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,60990,60983,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60991,60983,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,60992,60983,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,60993,60983,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,60994,60983,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,60995,60983,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,60996,60983,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,60997,60983,13,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,60998,60983,14,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,60999,60983,15,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,61000,60983,16,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,61001,60983,17,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,61002,60983,18,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,61003,60983,19,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,61004,60983,20,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,61005,60983,21,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,61006,60983,22,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,61007,60983,23,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,61008,60983,24,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,61009,60983,25,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,61010,60983,26,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,61011,60983,27,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,61012,60983,28,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,61013,59847,57,331,TSDH-3121-64,MOTOR WINDING TEMP HIGH HIGH (U)
QUSAHWIRA CDS,61014,61013,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,61015,61013,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,61016,61013,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,61017,61013,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,61018,61013,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,61019,61013,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,61020,61013,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,61021,61013,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,61022,61013,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,61023,61013,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,61024,61013,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,61025,61013,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,61026,61013,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,61027,61013,13,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,61028,61013,14,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,61029,61013,15,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,61030,61013,16,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,61031,61013,17,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,61032,61013,18,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,61033,61013,19,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,61034,61013,20,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,61035,61013,21,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,61036,61013,22,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,61037,61013,23,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,61038,61013,24,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,61039,61013,25,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,61040,61013,26,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,61041,61013,27,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,61042,61013,28,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,61043,59847,58,331,TSDH-3121-66,MOTOR WINDING TEMP HIGH HIGH (V)
QUSAHWIRA CDS,61044,61043,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,61045,61043,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,61046,61043,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,61047,61043,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,61048,61043,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,61049,61043,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,61050,61043,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,61051,61043,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,61052,61043,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,61053,61043,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,61054,61043,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,61055,61043,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,61056,61043,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,61057,61043,13,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,61058,61043,14,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,61059,61043,15,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,61060,61043,16,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,61061,61043,17,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,61062,61043,18,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,61063,61043,19,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,61064,61043,20,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,61065,61043,21,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,61066,61043,22,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,61067,61043,23,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,61068,61043,24,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,61069,61043,25,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,61070,61043,26,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,61071,61043,27,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,61072,61043,28,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,61073,59847,59,331,TSDH-3121-68,MOTOR WINDING TEMP HIGH HIGH (W)
QUSAHWIRA CDS,61074,61073,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,61075,61073,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,61076,61073,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,61077,61073,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,61078,61073,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
