DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
QUSAHWIRA CDS,61079,61073,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,61080,61073,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,61081,61073,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,61082,61073,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,61083,61073,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,61084,61073,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,61085,61073,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,61086,61073,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,61087,61073,13,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,61088,61073,14,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,61089,61073,15,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,61090,61073,16,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,61091,61073,17,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,61092,61073,18,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,61093,61073,19,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,61094,61073,20,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,61095,61073,21,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,61096,61073,22,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,61097,61073,23,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,61098,61073,24,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,61099,61073,25,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,61100,61073,26,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,61101,61073,27,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,61102,61073,28,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,61103,59847,60,331,VSDH-3121-01,COMP ANTI CPLG SIDE VIBRATION HIGH HIGH
QUSAHWIRA CDS,61104,61103,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,61105,61103,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,61106,61103,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,61107,61103,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,61108,61103,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,61109,61103,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,61110,61103,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,61111,61103,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,61112,61103,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,61113,61103,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,61114,61103,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,61115,61103,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,61116,61103,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,61117,61103,13,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,61118,61103,14,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,61119,61103,15,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,61120,61103,16,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,61121,61103,17,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,61122,61103,18,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,61123,61103,19,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,61124,61103,20,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,61125,61103,21,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,61126,61103,22,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,61127,61103,23,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,61128,61103,24,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,61129,61103,25,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,61130,61103,26,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,61131,61103,27,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,61132,61103,28,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,61133,59847,61,331,VSDH-3121-02,COMP CPLG SIDE VIBRATION HIGH HIGH
QUSAHWIRA CDS,61134,61133,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,61135,61133,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,61136,61133,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,61137,61133,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,61138,61133,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,61139,61133,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,61140,61133,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,61141,61133,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,61142,61133,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,61143,61133,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,61144,61133,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,61145,61133,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,61146,61133,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,61147,61133,13,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,61148,61133,14,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,61149,61133,15,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,61150,61133,16,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,61151,61133,17,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,61152,61133,18,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,61153,61133,19,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,61154,61133,20,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,61155,61133,21,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,61156,61133,22,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,61157,61133,23,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,61158,61133,24,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,61159,61133,25,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,61160,61133,26,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,61161,61133,27,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,61162,61133,28,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,61163,59847,62,331,VSDH-3121-03,MOTOR CPLG SIDE VIBRATION HIGH HIGH
QUSAHWIRA CDS,61164,61163,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,61165,61163,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,61166,61163,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,61167,61163,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,61168,61163,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,61169,61163,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,61170,61163,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,61171,61163,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,61172,61163,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,61173,61163,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,61174,61163,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,61175,61163,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,61176,61163,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,61177,61163,13,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,61178,61163,14,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,61179,61163,15,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,61180,61163,16,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,61181,61163,17,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,61182,61163,18,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,61183,61163,19,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,61184,61163,20,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,61185,61163,21,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,61186,61163,22,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,61187,61163,23,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,61188,61163,24,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,61189,61163,25,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,61190,61163,26,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,61191,61163,27,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,61192,61163,28,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,61193,59847,63,331,VSDH-3121-04,MOTOR ANTI CPLG SIDE VIBRATION HIGH HIGH
QUSAHWIRA CDS,61194,61193,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,61195,61193,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,61196,61193,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,61197,61193,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,61198,61193,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,61199,61193,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,61200,61193,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,61201,61193,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,61202,61193,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,61203,61193,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,61204,61193,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,61205,61193,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,61206,61193,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,61207,61193,13,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,61208,61193,14,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,61209,61193,15,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,61210,61193,16,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,61211,61193,17,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,61212,61193,18,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,61213,61193,19,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,61214,61193,20,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,61215,61193,21,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,61216,61193,22,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,61217,61193,23,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,61218,61193,24,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,61219,61193,25,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,61220,61193,26,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,61221,61193,27,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,61222,61193,28,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,61223,59847,64,331,ZSDH-3121-01,LP 1ST NO.1 CYL ROD DROP HIGH HIGH
QUSAHWIRA CDS,61224,61223,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,61225,61223,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,61226,61223,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,61227,61223,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,61228,61223,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,61229,61223,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,61230,61223,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,61231,61223,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,61232,61223,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,61233,61223,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,61234,61223,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,61235,61223,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,61236,61223,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,61237,61223,13,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,61238,61223,14,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,61239,61223,15,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,61240,61223,16,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,61241,61223,17,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,61242,61223,18,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,61243,61223,19,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,61244,61223,20,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,61245,61223,21,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,61246,61223,22,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,61247,61223,23,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,61248,61223,24,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,61249,61223,25,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,61250,61223,26,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,61251,61223,27,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,61252,61223,28,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,61253,59847,65,331,ZSDH-3121-02,LP 1ST NO.2 CYL ROD DROP HIGH HIGH
QUSAHWIRA CDS,61254,61253,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,61255,61253,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,61256,61253,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,61257,61253,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,61258,61253,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,61259,61253,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,61260,61253,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,61261,61253,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,61262,61253,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,61263,61253,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,61264,61253,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,61265,61253,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,61266,61253,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,61267,61253,13,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,61268,61253,14,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,61269,61253,15,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,61270,61253,16,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,61271,61253,17,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,61272,61253,18,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,61273,61253,19,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,61274,61253,20,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,61275,61253,21,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,61276,61253,22,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,61277,61253,23,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,61278,61253,24,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,61279,61253,25,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,61280,61253,26,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,61281,61253,27,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,61282,61253,28,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,61283,59847,66,331,ZSDH-3122-01,LP 2ND NO.1 CYL ROD DROP HIGH HIGH
QUSAHWIRA CDS,61284,61283,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,61285,61283,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,61286,61283,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,61287,61283,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,61288,61283,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,61289,61283,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,61290,61283,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,61291,61283,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,61292,61283,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,61293,61283,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,61294,61283,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,61295,61283,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,61296,61283,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,61297,61283,13,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,61298,61283,14,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,61299,61283,15,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,61300,61283,16,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,61301,61283,17,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,61302,61283,18,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,61303,61283,19,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,61304,61283,20,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,61305,61283,21,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,61306,61283,22,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,61307,61283,23,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,61308,61283,24,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,61309,61283,25,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,61310,61283,26,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,61311,61283,27,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,61312,61283,28,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,61313,59847,67,331,ZSDH-3122-02,LP 2ND NO.2 CYL ROD DROP HIGH HIGH
QUSAHWIRA CDS,61314,61313,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,61315,61313,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,61316,61313,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,61317,61313,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,61318,61313,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,61319,61313,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,61320,61313,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,61321,61313,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,61322,61313,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,61323,61313,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,61324,61313,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,61325,61313,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,61326,61313,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,61327,61313,13,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,61328,61313,14,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,61329,61313,15,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,61330,61313,16,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,61331,61313,17,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,61332,61313,18,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,61333,61313,19,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,61334,61313,20,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,61335,61313,21,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,61336,61313,22,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,61337,61313,23,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,61338,61313,24,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,61339,61313,25,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,61340,61313,26,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,61341,61313,27,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,61342,61313,28,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,61343,59847,68,331,ZSDH-3123-01,LP 2ND NO.1 CYL ROD DROP HIGH HIGH
QUSAHWIRA CDS,61344,61343,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,61345,61343,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,61346,61343,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,61347,61343,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,61348,61343,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,61349,61343,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,61350,61343,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,61351,61343,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,61352,61343,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,61353,61343,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,61354,61343,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,61355,61343,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,61356,61343,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,61357,61343,13,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,61358,61343,14,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,61359,61343,15,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,61360,61343,16,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,61361,61343,17,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,61362,61343,18,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,61363,61343,19,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,61364,61343,20,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,61365,61343,21,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,61366,61343,22,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,61367,61343,23,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,61368,61343,24,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,61369,61343,25,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,61370,61343,26,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,61371,61343,27,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,61372,61343,28,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,61373,59847,69,331,ZSDH-3124-01,LP 2ND NO.2 CYL ROD DROP HIGH HIGH
QUSAHWIRA CDS,61374,61373,0,331,K-3121/2/3/4 (KKZY-3121-03),TRIP - 2ND TRAIN COMPRESSOR
QUSAHWIRA CDS,61375,61373,1,331,SDV-3121-11 (SVZY-3121-11),CLOSE - 2ND COMP TRAIN INLET
QUSAHWIRA CDS,61376,61373,2,331,SDV-3121-12 (SVZY-3121-12),CLOSE - V-3121 LIQUID OUTLET
QUSAHWIRA CDS,61377,61373,3,331,BDV-3121-02 (BVZY-3121-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,61378,61373,4,331,SDV-3122-04 (SVZY-3122-04),CLOSE - V-3122-01 LIQUID OUTLET
QUSAHWIRA CDS,61379,61373,5,331,BDV-3122-02 (BVZY-3122-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,61380,61373,6,331,SDV-3122-07 (SVZY-3122-07),CLOSE - 2' V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,61381,61373,7,331,SDV-3122-06 (SVZY-3122-06),CLOSE - V-3122-02 GAS OUTLET TO GC
QUSAHWIRA CDS,61382,61373,8,331,SDV-3122-05(SVZY-3122-05),CLOSE - V-3122-02 LIQUID OUTLET
QUSAHWIRA CDS,61383,61373,9,331,E-3121 (FFZY-3121-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,61384,61373,10,331,E-3121 (FFZY-3121-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,61385,61373,11,331,E-3122 (FFZY-3122-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,61386,61373,12,331,E-3122 (FFZY-3122-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,61387,61373,13,331,SDV-3111-14(SVZY-3111-14),CLOSE - C-3111-02 PROCESS DRAIN OUT
QUSAHWIRA CDS,61388,61373,14,331,SDV-3111-12 (SVZY-3111-12),CLOSE - FUEL GAS SUPPLY FROM C-3111-02
QUSAHWIRA CDS,61389,61373,15,331,SDV-3123-04 (SVZY-3123-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,61390,61373,16,331,SDV-3123-05 (SVZY-3123-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,61391,61373,17,331,SDV-3123-06 (SVZY-3123-06),CLOSE - V-3123 LIQUID OUTLET
QUSAHWIRA CDS,61392,61373,18,331,BDV-3123-02 (BVZY-3123-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,61393,61373,19,331,SDV-3124-06 (SVZY-3124-06),CLOSE - V-3124 LIQUID OUTLET
QUSAHWIRA CDS,61394,61373,20,331,SDV-3124-04 (SVZY-3124-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,61395,61373,21,331,SDV-3124-05 (SVZY-3124-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,61396,61373,22,331,BDV-3124-02 (BVZY-3124-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,61397,61373,23,331,E-3123 (FFZY-3123-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,61398,61373,24,331,E-3123 (FFZY-3123-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,61399,61373,25,331,E-3124 (FFZY-3124-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,61400,61373,26,331,E-3124 (FFZY-3124-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,61401,61373,27,331,SDV-3124-02 (SVZY-3124-02),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,61402,61373,28,331,SDV-3124-07 (SVZY-3124-07),CLOSE - TRAIN-2 DISCHARGE SHUTDOWN VALVE-2 Inch
QUSAHWIRA CDS,61403,57904,5,331,GLYCOL REGENERATION,
QUSAHWIRA CDS,61404,61403,0,331,ESD 1.0 - CDS SHUTDOWN WITH BLOWDOWN,
QUSAHWIRA CDS,61405,61404,0,331,SDV-3111-07 (SVZY-3111-07),CLOSE - C-3111-01 GLYCOL IN
QUSAHWIRA CDS,61406,61404,1,331,SDV-3111-09 (SVZY-3111-09),CLOSE - C-3111-01 GLYCOL OUT
QUSAHWIRA CDS,61407,61404,2,331,SDV-3111-11 (SVZY-3111-11),CLOSE - C-3111-02 GLYCOL IN
QUSAHWIRA CDS,61408,61404,3,331,SDV-3111-13 (SVZY-3111-13),CLOSE - C-3111-02 GLYCOL OUT
QUSAHWIRA CDS,61409,61404,4,331,P-3116-01 (PPZY-3116-01),TRIP - LEAN GLYCOL TO C-3111-01
QUSAHWIRA CDS,61410,61404,5,331,P-3116-02 (PPZY-3116-02),TRIP - LEAN GLYCOL TO C-3111-02
QUSAHWIRA CDS,61411,61404,6,331,P-3116-03 (PPZY-3116-03),TRIP - LEAN GLYCOL TO C-3111-01 AND C-3111-02
QUSAHWIRA CDS,61412,61404,7,331,E-3116-05 (EEZY-3116-01),STOP - THYRISTOR
QUSAHWIRA CDS,61413,61404,8,331,SDV-3116-04 (SVZY-3116-04),CLOSE - LEAN GLYCOL TO PUMPS
QUSAHWIRA CDS,61414,61404,9,331,SDV-3116-01 (SVZY-3116-01),CLOSE - STRIPPING GAS IN
QUSAHWIRA CDS,61415,61404,10,331,E-3116-06 (FFZY-3116-06),TRIP - LEAN TEG COOLER FANS
QUSAHWIRA CDS,61416,61404,11,331,E-3116-07 (FFZY-3116-07),TRIP - LEAN TEG COOLER FANS
QUSAHWIRA CDS,61417,61404,12,331,SDV-3116-05 (SVZY-3116-05),CLOSE - V-3116-01 GLYCOL OUT
QUSAHWIRA CDS,61418,61404,13,331,SDV-3116-03 (SVZY-3116-03),CLOSE - V-3116-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,61419,61404,14,331,P-3101-01 (PPZY-3101-01),TRIP - GLYCOL DRAIN PUMP
QUSAHWIRA CDS,61420,61404,15,331,P-3101-02 (PPZY-3101-02),TRIP - GLYCOL DRAIN PUMP
QUSAHWIRA CDS,61421,61404,16,331,SDV-3101-01(SVZY-3101-01),CLOSE - V-3101 FUEL GAS BLANKETING
QUSAHWIRA CDS,61422,61403,1,331,ESD 2.0 - CDS SHUTDOWN WITHOUT BLOWDOWN,
QUSAHWIRA CDS,61423,61422,0,331,SDV-3111-07 (SVZY-3111-07),CLOSE - C-3111-01 GLYCOL IN
QUSAHWIRA CDS,61424,61422,1,331,SDV-3111-09 (SVZY-3111-09),CLOSE - C-3111-01 GLYCOL OUT
QUSAHWIRA CDS,61425,61422,2,331,SDV-3111-11 (SVZY-3111-11),CLOSE - C-3111-02 GLYCOL IN
QUSAHWIRA CDS,61426,61422,3,331,SDV-3111-13 (SVZY-3111-13),CLOSE - C-3111-02 GLYCOL OUT
QUSAHWIRA CDS,61427,61422,4,331,P-3116-01 (PPZY-3116-01),TRIP - LEAN GLYCOL TO C-3111-01
QUSAHWIRA CDS,61428,61422,5,331,P-3116-02 (PPZY-3116-02),TRIP - LEAN GLYCOL TO C-3111-02
QUSAHWIRA CDS,61429,61422,6,331,P-3116-03 (PPZY-3116-03),TRIP - LEAN GLYCOL TO C-3111-01 AND C-3111-02
QUSAHWIRA CDS,61430,61422,7,331,E-3116-05 (EEZY-3116-01),STOP - THYRISTOR
QUSAHWIRA CDS,61431,61422,8,331,SDV-3116-04 (SVZY-3116-04),CLOSE - LEAN GLYCOL TO PUMPS
QUSAHWIRA CDS,61432,61422,9,331,SDV-3116-01 (SVZY-3116-01),CLOSE - STRIPPING GAS IN
QUSAHWIRA CDS,61433,61422,10,331,E-3116-06 (FFZY-3116-06),TRIP - LEAN TEG COOLER FANS
QUSAHWIRA CDS,61434,61422,11,331,E-3116-07 (FFZY-3116-07),TRIP - LEAN TEG COOLER FANS
QUSAHWIRA CDS,61435,61422,12,331,SDV-3116-05 (SVZY-3116-05),CLOSE - V-3116-01 GLYCOL OUT
QUSAHWIRA CDS,61436,61422,13,331,SDV-3116-03 (SVZY-3116-03),CLOSE - V-3116-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,61437,61422,14,331,P-3101-01 (PPZY-3101-01),TRIP - GLYCOL DRAIN PUMP
QUSAHWIRA CDS,61438,61422,15,331,P-3101-02 (PPZY-3101-02),TRIP - GLYCOL DRAIN PUMP
QUSAHWIRA CDS,61439,61422,16,331,SDV-3101-01(SVZY-3101-01),CLOSE - V-3101 FUEL GAS BLANKETING
QUSAHWIRA CDS,61440,61403,2,331,HSD-2801-01,ESD 3.9 - SHUTDOWN GLYCOL REGEN PB  (AUX CONSOLE)
QUSAHWIRA CDS,61441,61440,0,331,SDV-3111-07 (SVZY-3111-07),CLOSE - C-3111-01 GLYCOL IN
QUSAHWIRA CDS,61442,61440,1,331,SDV-3111-09 (SVZY-3111-09),CLOSE - C-3111-01 GLYCOL OUT
QUSAHWIRA CDS,61443,61440,2,331,SDV-3111-11 (SVZY-3111-11),CLOSE - C-3111-02 GLYCOL IN
QUSAHWIRA CDS,61444,61440,3,331,SDV-3111-13 (SVZY-3111-13),CLOSE - C-3111-02 GLYCOL OUT
QUSAHWIRA CDS,61445,61440,4,331,P-3116-01 (PPZY-3116-01),TRIP - LEAN GLYCOL TO C-3111-01
QUSAHWIRA CDS,61446,61440,5,331,P-3116-02 (PPZY-3116-02),TRIP - LEAN GLYCOL TO C-3111-02
QUSAHWIRA CDS,61447,61440,6,331,P-3116-03 (PPZY-3116-03),TRIP - LEAN GLYCOL TO C-3111-01 AND C-3111-02
QUSAHWIRA CDS,61448,61440,7,331,E-3116-05 (EEZY-3116-01),STOP - THYRISTOR
QUSAHWIRA CDS,61449,61440,8,331,SDV-3116-04 (SVZY-3116-04),CLOSE - LEAN GLYCOL TO PUMPS
QUSAHWIRA CDS,61450,61440,9,331,SDV-3116-01 (SVZY-3116-01),CLOSE - STRIPPING GAS IN
QUSAHWIRA CDS,61451,61440,10,331,E-3116-06 (FFZY-3116-06),TRIP - LEAN TEG COOLER FANS
QUSAHWIRA CDS,61452,61440,11,331,E-3116-07 (FFZY-3116-07),TRIP - LEAN TEG COOLER FANS
QUSAHWIRA CDS,61453,61440,12,331,SDV-3116-05 (SVZY-3116-05),CLOSE - V-3116-01 GLYCOL OUT
QUSAHWIRA CDS,61454,61440,13,331,SDV-3116-03 (SVZY-3116-03),CLOSE - V-3116-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,61455,61403,3,331,LSDH-3111-10,GLYCOL CONTACTOR C-3111-01 LIQUID LEVEL HIGH
QUSAHWIRA CDS,61456,61455,0,331,ESD 3.7.1, ACTIVATE - TRAIN 1 COMPRESSOR SHUTDOWN
QUSAHWIRA CDS,61457,61455,1,331,SDV-3111-07 (SVZY-3111-07),CLOSE - C-3111-01 GLYCOL IN
QUSAHWIRA CDS,61458,61455,2,331,P-3116-01 (PPZY-3116-01),TRIP - LEAN GLYCOL TO C-3111-01
QUSAHWIRA CDS,61459,61455,3,331,P-3116-03 (PPZY-3116-03),TRIP - LEAN GLYCOL TO C-3111-01 AND C-3111-02
QUSAHWIRA CDS,61460,61455,4,331,E-3116-06 (FFZY-3116-06),TRIP - LEAN TEG COOLER FANS
QUSAHWIRA CDS,61461,61403,4,331,LSDL-3111-17,GLYCOL CONTACTOR C-3111-01 LOW LIQUID LEVEL
QUSAHWIRA CDS,61462,61461,0,331,SDV-3111-07 (SVZY-3111-07),CLOSE - C-3111-01 GLYCOL IN
QUSAHWIRA CDS,61463,61461,1,331,SDV-3111-09 (SVZY-3111-09),CLOSE - C-3111-01 GLYCOL OUT
QUSAHWIRA CDS,61464,61461,2,331,P-3116-01 (PPZY-3116-01),TRIP - LEAN GLYCOL TO C-3111-01
QUSAHWIRA CDS,61465,61461,3,331,P-3116-02 (PPZY-3116-02),TRIP - LEAN GLYCOL TO C-3111-02
QUSAHWIRA CDS,61466,61461,4,331,P-3116-03 (PPZY-3116-03),TRIP - LEAN GLYCOL TO C-3111-01 AND C-3111-02
QUSAHWIRA CDS,61467,61461,5,331,E-3116-06 (FFZY-3116-06),TRIP - LEAN TEG COOLER FANS
QUSAHWIRA CDS,61468,61461,6,331,E-3116-07 (FFZY-3116-07),TRIP - LEAN TEG COOLER FANS
QUSAHWIRA CDS,61469,61461,7,331,SDV-3116-05 (SVZY-3116-05),CLOSE - V-3116-01 GLYCOL OUT
QUSAHWIRA CDS,61470,61403,5,331,LSDH-3111-09,INLET SCRUBBER C-3111-01 HIGH LIQUID LEVEL
QUSAHWIRA CDS,61471,61470,0,331,ESD 3.7.1, ACTIVATE - TRAIN 1 COMPRESSOR SHUTDOWN
QUSAHWIRA CDS,61472,61403,6,331,PSDL-3111-13,CONTACTOR PRESSURE LOW
QUSAHWIRA CDS,61473,61472,0,331,ESD 3.7.1, ACTIVATE - TRAIN 1 COMPRESSOR SHUTDOWN
QUSAHWIRA CDS,61474,61472,1,331,SDV-3111-07 (SVZY-3111-07),CLOSE - C-3111-01 GLYCOL IN
QUSAHWIRA CDS,61475,61472,2,331,SDV-3111-09 (SVZY-3111-09),CLOSE - C-3111-01 GLYCOL OUT
QUSAHWIRA CDS,61476,61472,3,331,P-3116-01 (PPZY-3116-01),TRIP - LEAN GLYCOL TO C-3111-01
QUSAHWIRA CDS,61477,61472,4,331,P-3116-03 (PPZY-3116-03),TRIP - LEAN GLYCOL TO C-3111-01 AND C-3111-02
QUSAHWIRA CDS,61478,61472,5,331,E-3116-06 (FFZY-3116-06),TRIP - LEAN TEG COOLER FANS
QUSAHWIRA CDS,61479,61403,7,331,LSDH-3111-21,GLYCOL CONTACTOR C-3111-02  HIGH LIQUID LEVEL
QUSAHWIRA CDS,61480,61479,0,331,ESD 3.8.1, ACTIVATE - TRAIN 2 COMPRESSOR SHUTDOWN
QUSAHWIRA CDS,61481,61479,1,331,SDV-3111-09 (SVZY-3111-09),CLOSE - C-3111-01 GLYCOL OUT
QUSAHWIRA CDS,61482,61479,2,331,P-3116-01 (PPZY-3116-01),TRIP - LEAN GLYCOL TO C-3111-01
QUSAHWIRA CDS,61483,61479,3,331,P-3116-03 (PPZY-3116-03),TRIP - LEAN GLYCOL TO C-3111-01 AND C-3111-02
QUSAHWIRA CDS,61484,61479,4,331,E-3116-07 (FFZY-3116-07),TRIP - LEAN TEG COOLER FANS
QUSAHWIRA CDS,61485,61403,8,331,LSDL-3111-25,GLYCOL CONTACTOR C-3111-02 LOW LIQUID LEVEL
QUSAHWIRA CDS,61486,61485,0,331,SDV-3111-09 (SVZY-3111-09),CLOSE - C-3111-01 GLYCOL OUT
QUSAHWIRA CDS,61487,61485,1,331,SDV-3111-11 (SVZY-3111-11),CLOSE - C-3111-02 GLYCOL IN
QUSAHWIRA CDS,61488,61485,2,331,E-3116-06 (FFZY-3116-06),TRIP - LEAN TEG COOLER FANS
QUSAHWIRA CDS,61489,61485,3,331,E-3116-07 (FFZY-3116-07),TRIP - LEAN TEG COOLER FANS
QUSAHWIRA CDS,61490,61485,4,331,SDV-3116-05 (SVZY-3116-05),CLOSE - V-3116-01 GLYCOL OUT
QUSAHWIRA CDS,61491,61403,9,331,LSDH-3111-20,INLET SCRUBBER C-3111-02 HIGH LIQUID LEVEL
QUSAHWIRA CDS,61492,61491,0,331,ESD 3.8.1, ACTIVATE - TRAIN 2 COMPRESSOR SHUTDOWN
QUSAHWIRA CDS,61493,61403,10,331,PSDL-3111-19,CONTACTOR PRESSURE LOW
QUSAHWIRA CDS,61494,61493,0,331,ESD 3.8.1, ACTIVATE - TRAIN 2 COMPRESSOR SHUTDOWN
QUSAHWIRA CDS,61495,61493,1,331,SDV-3111-09 (SVZY-3111-09),CLOSE - C-3111-01 GLYCOL OUT
QUSAHWIRA CDS,61496,61493,2,331,SDV-3111-11 (SVZY-3111-11),CLOSE - C-3111-02 GLYCOL IN
QUSAHWIRA CDS,61497,61493,3,331,P-3116-01 (PPZY-3116-01),TRIP - LEAN GLYCOL TO C-3111-01
QUSAHWIRA CDS,61498,61493,4,331,P-3116-03 (PPZY-3116-03),TRIP - LEAN GLYCOL TO C-3111-01 AND C-3111-02
QUSAHWIRA CDS,61499,61493,5,331,E-3116-07 (FFZY-3116-07),TRIP - LEAN TEG COOLER FANS
QUSAHWIRA CDS,61500,61403,11,331,LSDL-3116-09,U-3116-01 REBOILER LOW LIQUID LEVEL
QUSAHWIRA CDS,61501,61500,0,331,ESD 3.7.1, ACTIVATE - TRAIN 1 COMPRESSOR SHUTDOWN
QUSAHWIRA CDS,61502,61500,1,331,ESD 3.8.1, ACTIVATE - TRAIN 2 COMPRESSOR SHUTDOWN
QUSAHWIRA CDS,61503,61500,2,331,E-3116-05 (EEZY-3116-01),STOP - THYRISTOR
QUSAHWIRA CDS,61504,61403,12,331,PSDH-3116-02,U-3116-01 GLYCOL FLASHDRUM V-3116-01 PRESSURE HIGH HIGH
QUSAHWIRA CDS,61505,61504,0,331,ESD 3.7.1, ACTIVATE - TRAIN 1 COMPRESSOR SHUTDOWN
QUSAHWIRA CDS,61506,61504,1,331,ESD 3.8.1, ACTIVATE - TRAIN 2 COMPRESSOR SHUTDOWN
QUSAHWIRA CDS,61507,61504,2,331,SDV-3111-07 (SVZY-3111-07),CLOSE - C-3111-01 GLYCOL IN
QUSAHWIRA CDS,61508,61504,3,331,SDV-3111-09 (SVZY-3111-09),CLOSE - C-3111-01 GLYCOL OUT
QUSAHWIRA CDS,61509,61504,4,331,SDV-3111-11 (SVZY-3111-11),CLOSE - C-3111-02 GLYCOL IN
QUSAHWIRA CDS,61510,61504,5,331,SDV-3111-13 (SVZY-3111-13),CLOSE - C-3111-02 GLYCOL OUT
QUSAHWIRA CDS,61511,61504,6,331,P-3116-01 (PPZY-3116-01),TRIP - LEAN GLYCOL TO C-3111-01
QUSAHWIRA CDS,61512,61504,7,331,P-3116-02 (PPZY-3116-02),TRIP - LEAN GLYCOL TO C-3111-02
QUSAHWIRA CDS,61513,61504,8,331,P-3116-03 (PPZY-3116-03),TRIP - LEAN GLYCOL TO C-3111-01 AND C-3111-02
QUSAHWIRA CDS,61514,61504,9,331,E-3116-06 (FFZY-3116-06),TRIP - LEAN TEG COOLER FANS
QUSAHWIRA CDS,61515,61504,10,331,E-3116-07 (FFZY-3116-07),TRIP - LEAN TEG COOLER FANS
QUSAHWIRA CDS,61516,61403,13,331,LSDH-3116-13,U-3116-01 GLYCOL FLASHDRUM V-3116-01 HIGH HIGH GLYCOL LEVEL
QUSAHWIRA CDS,61517,61516,0,331,ESD 3.7.1, ACTIVATE - TRAIN 1 COMPRESSOR SHUTDOWN
QUSAHWIRA CDS,61518,61516,1,331,ESD 3.8.1, ACTIVATE - TRAIN 2 COMPRESSOR SHUTDOWN
QUSAHWIRA CDS,61519,61516,2,331,SDV-3111-07 (SVZY-3111-07),CLOSE - C-3111-01 GLYCOL IN
QUSAHWIRA CDS,61520,61516,3,331,SDV-3111-09 (SVZY-3111-09),CLOSE - C-3111-01 GLYCOL OUT
QUSAHWIRA CDS,61521,61516,4,331,SDV-3111-11 (SVZY-3111-11),CLOSE - C-3111-02 GLYCOL IN
QUSAHWIRA CDS,61522,61516,5,331,SDV-3111-13 (SVZY-3111-13),CLOSE - C-3111-02 GLYCOL OUT
QUSAHWIRA CDS,61523,61516,6,331,P-3116-01 (PPZY-3116-01),TRIP - LEAN GLYCOL TO C-3111-01
QUSAHWIRA CDS,61524,61516,7,331,P-3116-02 (PPZY-3116-02),TRIP - LEAN GLYCOL TO C-3111-02
QUSAHWIRA CDS,61525,61516,8,331,P-3116-03 (PPZY-3116-03),TRIP - LEAN GLYCOL TO C-3111-01 AND C-3111-02
QUSAHWIRA CDS,61526,61516,9,331,E-3116-06 (FFZY-3116-06),TRIP - LEAN TEG COOLER FANS
QUSAHWIRA CDS,61527,61516,10,331,E-3116-07 (FFZY-3116-07),TRIP - LEAN TEG COOLER FANS
QUSAHWIRA CDS,61528,61516,11,331,SDV-3116-03 (SVZY-3116-03),CLOSE - V-3116-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,61529,61403,14,331,LSDH-3116-14,U-3116-01 GLYCOL FLASHDRUM V-3116-01 HIGH HIGH CONDEN. LEVEL
QUSAHWIRA CDS,61530,61529,0,331,ESD 3.7.1, ACTIVATE - TRAIN 1 COMPRESSOR SHUTDOWN
QUSAHWIRA CDS,61531,61529,1,331,ESD 3.8.1, ACTIVATE - TRAIN 2 COMPRESSOR SHUTDOWN
QUSAHWIRA CDS,61532,61529,2,331,SDV-3111-07 (SVZY-3111-07),CLOSE - C-3111-01 GLYCOL IN
QUSAHWIRA CDS,61533,61529,3,331,SDV-3111-09 (SVZY-3111-09),CLOSE - C-3111-01 GLYCOL OUT
QUSAHWIRA CDS,61534,61529,4,331,SDV-3111-11 (SVZY-3111-11),CLOSE - C-3111-02 GLYCOL IN
QUSAHWIRA CDS,61535,61529,5,331,SDV-3111-13 (SVZY-3111-13),CLOSE - C-3111-02 GLYCOL OUT
QUSAHWIRA CDS,61536,61529,6,331,P-3116-01 (PPZY-3116-01),TRIP - LEAN GLYCOL TO C-3111-01
QUSAHWIRA CDS,61537,61529,7,331,P-3116-02 (PPZY-3116-02),TRIP - LEAN GLYCOL TO C-3111-02
QUSAHWIRA CDS,61538,61529,8,331,P-3116-03 (PPZY-3116-03),TRIP - LEAN GLYCOL TO C-3111-01 AND C-3111-02
QUSAHWIRA CDS,61539,61529,9,331,E-3116-06 (FFZY-3116-06),TRIP - LEAN TEG COOLER FANS
QUSAHWIRA CDS,61540,61529,10,331,E-3116-07 (FFZY-3116-07),TRIP - LEAN TEG COOLER FANS
QUSAHWIRA CDS,61541,61529,11,331,SDV-3116-05 (SVZY-3116-05),CLOSE - V-3116-01 GLYCOL OUT
QUSAHWIRA CDS,61542,61403,15,331,LSDL-3116-10,U-3116-01 SURGE DRUM LOW LIQUID LEVEL
QUSAHWIRA CDS,61543,61542,0,331,ESD 3.7.1, ACTIVATE - TRAIN 1 COMPRESSOR SHUTDOWN
QUSAHWIRA CDS,61544,61542,1,331,ESD 3.8.1, ACTIVATE - TRAIN 2 COMPRESSOR SHUTDOWN
QUSAHWIRA CDS,61545,61542,2,331,SDV-3111-07 (SVZY-3111-07),CLOSE - C-3111-01 GLYCOL IN
QUSAHWIRA CDS,61546,61542,3,331,SDV-3111-11 (SVZY-3111-11),CLOSE - C-3111-02 GLYCOL IN
QUSAHWIRA CDS,61547,61542,4,331,P-3116-01 (PPZY-3116-01),TRIP - LEAN GLYCOL TO C-3111-01
QUSAHWIRA CDS,61548,61542,5,331,P-3116-02 (PPZY-3116-02),TRIP - LEAN GLYCOL TO C-3111-02
QUSAHWIRA CDS,61549,61542,6,331,P-3116-03 (PPZY-3116-03),TRIP - LEAN GLYCOL TO C-3111-01 AND C-3111-02
QUSAHWIRA CDS,61550,61542,7,331,E-3116-05 (EEZY-3116-01),STOP - THYRISTOR
QUSAHWIRA CDS,61551,61542,8,331,SDV-3116-01 (SVZY-3116-01),CLOSE - STRIPPING GAS IN
QUSAHWIRA CDS,61552,61542,9,331,E-3116-06 (FFZY-3116-06),TRIP - LEAN TEG COOLER FANS
QUSAHWIRA CDS,61553,61542,10,331,E-3116-07 (FFZY-3116-07),TRIP - LEAN TEG COOLER FANS
QUSAHWIRA CDS,61554,61403,16,331,TSDH-3116-06,U-3116-01 TEG REBOILER V-3116-02 TEMPERATURE HIGH HIGH
QUSAHWIRA CDS,61555,61554,0,331,ESD 3.7.1, ACTIVATE - TRAIN 1 COMPRESSOR SHUTDOWN
QUSAHWIRA CDS,61556,61554,1,331,ESD 3.8.1, ACTIVATE - TRAIN 2 COMPRESSOR SHUTDOWN
QUSAHWIRA CDS,61557,61554,2,331,E-3116-05 (EEZY-3116-01),STOP - THYRISTOR
QUSAHWIRA CDS,61558,61554,3,331,SDV-3116-01 (SVZY-3116-01),CLOSE - STRIPPING GAS IN
QUSAHWIRA CDS,61559,61403,17,331,PSDH-3116-11,U-3116-01 TEG REBOILER V-3116-02 PRESSURE HIGH HIGH
QUSAHWIRA CDS,61560,61559,0,331,ESD 3.7.1, ACTIVATE - TRAIN 1 COMPRESSOR SHUTDOWN
QUSAHWIRA CDS,61561,61559,1,331,ESD 3.8.1, ACTIVATE - TRAIN 2 COMPRESSOR SHUTDOWN
QUSAHWIRA CDS,61562,61559,2,331,SDV-3111-07 (SVZY-3111-07),CLOSE - C-3111-01 GLYCOL IN
QUSAHWIRA CDS,61563,61559,3,331,SDV-3111-11 (SVZY-3111-11),CLOSE - C-3111-02 GLYCOL IN
QUSAHWIRA CDS,61564,61559,4,331,P-3116-01 (PPZY-3116-01),TRIP - LEAN GLYCOL TO C-3111-01
QUSAHWIRA CDS,61565,61559,5,331,P-3116-02 (PPZY-3116-02),TRIP - LEAN GLYCOL TO C-3111-02
QUSAHWIRA CDS,61566,61559,6,331,P-3116-03 (PPZY-3116-03),TRIP - LEAN GLYCOL TO C-3111-01 AND C-3111-02
QUSAHWIRA CDS,61567,61559,7,331,E-3116-05 (EEZY-3116-01),STOP - THYRISTOR
QUSAHWIRA CDS,61568,61559,8,331,SDV-3116-01 (SVZY-3116-01),CLOSE - STRIPPING GAS IN
QUSAHWIRA CDS,61569,61559,9,331,E-3116-06 (FFZY-3116-06),TRIP - LEAN TEG COOLER FANS
QUSAHWIRA CDS,61570,61559,10,331,E-3116-07 (FFZY-3116-07),TRIP - LEAN TEG COOLER FANS
QUSAHWIRA CDS,61571,61559,11,331,SDV-3116-05 (SVZY-3116-05),CLOSE - V-3116-01 GLYCOL OUT
QUSAHWIRA CDS,61572,61403,18,331,TSDH-3116-09,U-3116-01 HEATING ELEMENTS TEMPERATURE HIGH HIGH
QUSAHWIRA CDS,61573,61572,0,331,ESD 3.7.1, ACTIVATE - TRAIN 1 COMPRESSOR SHUTDOWN
QUSAHWIRA CDS,61574,61572,1,331,ESD 3.8.1, ACTIVATE - TRAIN 2 COMPRESSOR SHUTDOWN
QUSAHWIRA CDS,61575,61572,2,331,E-3116-05 (EEZY-3116-01),STOP - THYRISTOR
QUSAHWIRA CDS,61576,61572,3,331,SDV-3116-01 (SVZY-3116-01),CLOSE - STRIPPING GAS IN
QUSAHWIRA CDS,61577,61403,19,331,LSDL-3116-10,U-3116-01 TEG SURGE DRUM V-3116-03 LOW LOW GLYCOL LEVEL
QUSAHWIRA CDS,61578,61577,0,331,ESD 3.7.1, ACTIVATE - TRAIN 1 COMPRESSOR SHUTDOWN
QUSAHWIRA CDS,61579,61577,1,331,ESD 3.8.1, ACTIVATE - TRAIN 2 COMPRESSOR SHUTDOWN
QUSAHWIRA CDS,61580,61577,2,331,SDV-3111-07 (SVZY-3111-07),CLOSE - C-3111-01 GLYCOL IN
QUSAHWIRA CDS,61581,61577,3,331,SDV-3111-11 (SVZY-3111-11),CLOSE - C-3111-02 GLYCOL IN
QUSAHWIRA CDS,61582,61577,4,331,P-3116-01 (PPZY-3116-01),TRIP - LEAN GLYCOL TO C-3111-01
QUSAHWIRA CDS,61583,61577,5,331,P-3116-02 (PPZY-3116-02),TRIP - LEAN GLYCOL TO C-3111-02
QUSAHWIRA CDS,61584,61577,6,331,P-3116-03 (PPZY-3116-03),TRIP - LEAN GLYCOL TO C-3111-01 AND C-3111-02
QUSAHWIRA CDS,61585,61577,7,331,E-3116-05 (EEZY-3116-01),STOP - THYRISTOR
QUSAHWIRA CDS,61586,61577,8,331,SDV-3116-01 (SVZY-3116-01),CLOSE - STRIPPING GAS IN
QUSAHWIRA CDS,61587,61577,9,331,E-3116-06 (FFZY-3116-06),TRIP - LEAN TEG COOLER FANS
QUSAHWIRA CDS,61588,61577,10,331,E-3116-07 (FFZY-3116-07),TRIP - LEAN TEG COOLER FANS
QUSAHWIRA CDS,61589,61577,11,331,SDV-3116-05 (SVZY-3116-05),CLOSE - V-3116-01 GLYCOL OUT
QUSAHWIRA CDS,61590,61403,20,331,TSDH-3116-17,U-3116-01 TEG RECIR.PUMPS P-3116-01/02/03 SUCTION TEMP HIGH HIGH
QUSAHWIRA CDS,61591,61590,0,331,ESD 3.7.1, ACTIVATE - TRAIN 1 COMPRESSOR SHUTDOWN
QUSAHWIRA CDS,61592,61590,1,331,ESD 3.8.1, ACTIVATE - TRAIN 2 COMPRESSOR SHUTDOWN
QUSAHWIRA CDS,61593,61590,2,331,SDV-3111-07 (SVZY-3111-07),CLOSE - C-3111-01 GLYCOL IN
QUSAHWIRA CDS,61594,61590,3,331,SDV-3111-11 (SVZY-3111-11),CLOSE - C-3111-02 GLYCOL IN
QUSAHWIRA CDS,61595,61590,4,331,P-3116-01 (PPZY-3116-01),TRIP - LEAN GLYCOL TO C-3111-01
QUSAHWIRA CDS,61596,61590,5,331,P-3116-02 (PPZY-3116-02),TRIP - LEAN GLYCOL TO C-3111-02
QUSAHWIRA CDS,61597,61590,6,331,P-3116-03 (PPZY-3116-03),TRIP - LEAN GLYCOL TO C-3111-01 AND C-3111-02
QUSAHWIRA CDS,61598,61590,7,331,SDV-3116-04 (SVZY-3116-04),CLOSE - LEAN GLYCOL TO PUMPS
QUSAHWIRA CDS,61599,61590,8,331,E-3116-06 (FFZY-3116-06),TRIP - LEAN TEG COOLER FANS
QUSAHWIRA CDS,61600,61590,9,331,E-3116-07 (FFZY-3116-07),TRIP - LEAN TEG COOLER FANS
QUSAHWIRA CDS,61601,61403,21,331,LSDL-3101-01,V-3101 CLOSED DRAIN LEVEL LOW
QUSAHWIRA CDS,61602,61601,0,331,P-3101-01 (PPZY-3101-01),TRIP - GLYCOL DRAIN PUMP
QUSAHWIRA CDS,61603,61601,1,331,P-3101-02 (PPZY-3101-02),TRIP - GLYCOL DRAIN PUMP
QUSAHWIRA CDS,61604,61403,22,331,PSDH-3101-02,V-3101 PUMP DISCHARGE PRESSURE HIGH
QUSAHWIRA CDS,61605,61604,0,331,P-3101-01 (PPZY-3101-01),TRIP - GLYCOL DRAIN PUMP
QUSAHWIRA CDS,61606,61604,1,331,P-3101-02 (PPZY-3101-02),TRIP - GLYCOL DRAIN PUMP
QUSAHWIRA CDS,61607,61403,23,331,TSDH-3101-01,V-3101 HIGH VESSEL LIQUID TEMPERATURE
QUSAHWIRA CDS,61608,61607,0,331,P-3101-01 (PPZY-3101-01),TRIP - GLYCOL DRAIN PUMP
QUSAHWIRA CDS,61609,61607,1,331,P-3101-02 (PPZY-3101-02),TRIP - GLYCOL DRAIN PUMP
