DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
QUSAHWIRA CDS,61610,61403,24,331,PSDH-3101-08,V-3101 GLYCOL DRAIN DRUM PRESSURE HIGH
QUSAHWIRA CDS,61611,61610,0,331,SDV-3101-01 (SVZY-3101-01),CLOSE - V-3101 FUEL GAS BLANKETING
QUSAHWIRA CDS,61612,57904,6,331,GAS INJECTION DISTRIBUTION,
QUSAHWIRA CDS,61613,61612,0,331,ESD 1.0 - CDS SHUTDOWN WITH BLOWDOWN,
QUSAHWIRA CDS,61614,61613,0,331,SDV-3902-04 (SVZY-3902-04),CLOSE - INJ GAS LINE TO RDS-1 SHUTDOWN VALVE
QUSAHWIRA CDS,61615,61613,1,331,SDV-3902-05 (SVZY-3902-05),CLOSE - INJ GAS LINE TO RDS-1 SHUTDOWN VALVE - 2 Inch
QUSAHWIRA CDS,61616,61613,2,331,SDV-3900-01 (SVZY-3900-01),CLOSE - INJ GAS LINE TO CDS WELLS SHUTDOWN VALVE
QUSAHWIRA CDS,61617,61613,3,331,SDV-3900-02 (SVZY-3900-02),CLOSE - INJ GAS LINE TO CDS WELLS SHUTDOWN VALVE - 2 Inch
QUSAHWIRA CDS,61618,61612,1,331,ESD 2.0 - CDS SHUTDOWN WITHOUT BLOWDOWN,
QUSAHWIRA CDS,61619,61618,0,331,SDV-3902-04 (SVZY-3902-04),CLOSE - INJ GAS LINE TO RDS-1 SHUTDOWN VALVE
QUSAHWIRA CDS,61620,61618,1,331,SDV-3902-05 (SVZY-3902-05),CLOSE - INJ GAS LINE TO RDS-1 SHUTDOWN VALVE - 2 Inch
QUSAHWIRA CDS,61621,61618,2,331,SDV-3900-01 (SVZY-3900-01),CLOSE - INJ GAS LINE TO CDS WELLS SHUTDOWN VALVE
QUSAHWIRA CDS,61622,61618,3,331,SDV-3900-02 (SVZY-3900-02),CLOSE - INJ GAS LINE TO CDS WELLS SHUTDOWN VALVE - 2 Inch
QUSAHWIRA CDS,61623,61612,2,331,PSDL-3902-09,LOW PRESSURE IN INJECTION GAS LINE
QUSAHWIRA CDS,61624,61623,0,331,SDV-3902-04 (SVZY-3902-04),CLOSE - INJ GAS LINE TO RDS-1 SHUTDOWN VALVE
QUSAHWIRA CDS,61625,61623,1,331,SDV-3902-05 (SVZY-3902-05),CLOSE - INJ GAS LINE TO RDS-1 SHUTDOWN VALVE - 2 Inch
QUSAHWIRA CDS,61626,61612,3,331,DPSH-3902-07,DIFFERENTIAL PRESSURE ACROSS SDV-3902-04 HIGH
QUSAHWIRA CDS,61627,61626,0,331,SDV-3902-04 (SVZY-3902-04),CLOSE - INJ GAS LINE TO RDS-1 SHUTDOWN VALVE
QUSAHWIRA CDS,61628,61612,4,331,PSDL-3900-01,LOW PRESSURE IN INJECTION GAS LINE
QUSAHWIRA CDS,61629,61628,0,331,SDV-3900-01 (SVZY-3900-01),CLOSE - INJ GAS LINE TO CDS WELLS SHUTDOWN VALVE
QUSAHWIRA CDS,61630,61628,1,331,SDV-3900-02 (SVZY-3900-02),CLOSE - INJ GAS LINE TO CDS WELLS SHUTDOWN VALVE - 2 Inch
QUSAHWIRA CDS,61631,61612,5,331,DPSH-3900-04,DIFFERENTIAL PRESSURE ACROSS SDV-3900-01 HIGH
QUSAHWIRA CDS,61632,61631,0,331,SDV-3900-01 (SVZY-3900-01),CLOSE - INJ GAS LINE TO CDS WELLS SHUTDOWN VALVE
QUSAHWIRA CDS,61633,57904,7,331,PRODUCED WATER,
QUSAHWIRA CDS,61634,61633,0,331,ESD 1.0 - CDS SHUTDOWN WITH BLOWDOWN,
QUSAHWIRA CDS,61635,61634,0,331,SDV-2401-04 (SVZY-2401-04),CLOSE - T-2401 PRODUCED WATER IN
QUSAHWIRA CDS,61636,61634,1,331,SDV-2401-05(SVZY-2401-05),CLOSE - T-2401-FUEL GAS BLANKETING
QUSAHWIRA CDS,61637,61634,2,331,SDV-2402-04 (SVZY-2402-04),CLOSE - T-2402 PRODUCED WATER IN
QUSAHWIRA CDS,61638,61634,3,331,SDV-2402-05(SVZY-2402-05),CLOSE - T-2402-FUEL GAS BLANKETING
QUSAHWIRA CDS,61639,61634,4,331,SDV-2404-01 (SVZY-2404-01),CLOSE - T-2404 PRODUCED WATER IN
QUSAHWIRA CDS,61640,61634,5,331,SDV-2404-02 (SVZY-2404-02),CLOSE - T-2404- FUEL GAS BLANKETING
QUSAHWIRA CDS,61641,61634,6,331,SDV-2405-01 (SVZY-2405-01),CLOSE - T-2405 PRODUCED WATER IN
QUSAHWIRA CDS,61642,61634,7,331,SDV-2404-02 (SVZY-2405-02),CLOSE - T-2404- FUEL GAS BLANKETING
QUSAHWIRA CDS,61643,61634,8,331,P-2402-01 (PPZY-2402-01),TRIP - DISPOSAL WATER PUMP
QUSAHWIRA CDS,61644,61634,9,331,P-2402-02 (PPZY-2402-02),TRIP - DISPOSAL WATER PUMP
QUSAHWIRA CDS,61645,61634,10,331,P-2402-03 (PPZY-2402-03),TRIP - DISPOSAL WATER PUMP
QUSAHWIRA CDS,61646,61634,11,331,P-2402-04 (PPZY-2402-04),TRIP - DISPOSAL WATER PUMP
QUSAHWIRA CDS,61647,61634,12,331,P-2402-05 (PPZY-2402-05),TRIP - DISPOSAL WATER PUMP
QUSAHWIRA CDS,61648,61634,13,331,SDV-1510-01 (SVZY-1510-01),CLOSE - RECOVERED OIL TANK INLET SHUTDOWN VALVE
QUSAHWIRA CDS,61649,61634,14,331,P-1510-01 (PPZY-1510-01),TRIP - RECOVERED OIL RETURN PUMP
QUSAHWIRA CDS,61650,61634,15,331,P-1510-02 (PPZY-1510-02),TRIP - RECOVERED OIL RETURN PUMP
QUSAHWIRA CDS,61651,61634,16,331,SDV-1510-02 (SVZY-1510-02),CLOSE - V-1510 FUEL GAS BLANKETING
QUSAHWIRA CDS,61652,61633,1,331,ESD 2.0 - CDS SHUTDOWN WITHOUT BLOWDOWN,
QUSAHWIRA CDS,61653,61652,0,331,SDV-2401-04 (SVZY-2401-04),CLOSE - T-2401 PRODUCED WATER IN
QUSAHWIRA CDS,61654,61652,1,331,SDV-2401-05(SVZY-2401-05),CLOSE - T-2401-FUEL GAS BLANKETING
QUSAHWIRA CDS,61655,61652,2,331,SDV-2402-04 (SVZY-2402-04),CLOSE - T-2402 PRODUCED WATER IN
QUSAHWIRA CDS,61656,61652,3,331,SDV-2402-05(SVZY-2402-05),CLOSE - T-2402-FUEL GAS BLANKETING
QUSAHWIRA CDS,61657,61652,4,331,SDV-2404-01 (SVZY-2404-01),CLOSE - T-2404 PRODUCED WATER IN
QUSAHWIRA CDS,61658,61652,5,331,SDV-2404-02 (SVZY-2404-02),CLOSE - T-2404- FUEL GAS BLANKETING
QUSAHWIRA CDS,61659,61652,6,331,SDV-2405-01 (SVZY-2405-01),CLOSE - T-2405 PRODUCED WATER IN
QUSAHWIRA CDS,61660,61652,7,331,SDV-2404-02 (SVZY-2405-02),CLOSE - T-2404- FUEL GAS BLANKETING
QUSAHWIRA CDS,61661,61652,8,331,P-2402-01 (PPZY-2402-01),TRIP - DISPOSAL WATER PUMP
QUSAHWIRA CDS,61662,61652,9,331,P-2402-02 (PPZY-2402-02),TRIP - DISPOSAL WATER PUMP
QUSAHWIRA CDS,61663,61652,10,331,P-2402-03 (PPZY-2402-03),TRIP - DISPOSAL WATER PUMP
QUSAHWIRA CDS,61664,61652,11,331,P-2402-04 (PPZY-2402-04),TRIP - DISPOSAL WATER PUMP
QUSAHWIRA CDS,61665,61652,12,331,P-2402-05 (PPZY-2402-05),TRIP - DISPOSAL WATER PUMP
QUSAHWIRA CDS,61666,61652,13,331,SDV-1510-01 (SVZY-1510-01),CLOSE - RECOVERED OIL TANK INLET SHUTDOWN VALVE
QUSAHWIRA CDS,61667,61652,14,331,P-1510-01 (PPZY-1510-01),TRIP - RECOVERED OIL RETURN PUMP
QUSAHWIRA CDS,61668,61652,15,331,P-1510-02 (PPZY-1510-02),TRIP - RECOVERED OIL RETURN PUMP
QUSAHWIRA CDS,61669,61652,16,331,SDV-1510-02 (SVZY-1510-02),CLOSE - V-1510 FUEL GAS BLANKETING
QUSAHWIRA CDS,61670,61633,2,331,LSDH-2401-10,T-2401 WATER SEPARATION TANK LEVEL HIGH
QUSAHWIRA CDS,61671,61670,0,331,SDV-2401-04 (SVZY-2401-04),CLOSE - T-2401 PRODUCED WATER IN
QUSAHWIRA CDS,61672,61633,3,331,PSDH-2401-09,T-2401 WATER SEPARATION TANK PRESSURE HIGH
QUSAHWIRA CDS,61673,61672,0,331,SDV-2401-05(SVZY-2401-05),CLOSE - T-2401-FUEL GAS BLANKETING
QUSAHWIRA CDS,61674,61633,4,331,LSDH-2402-10,T-2402 WATER SEPARATION TANK LEVEL HIGH
QUSAHWIRA CDS,61675,61674,0,331,SDV-2402-04 (SVZY-2402-04),CLOSE - T-2402 PRODUCED WATER IN
QUSAHWIRA CDS,61676,61633,5,331,PSDH-2402-09,T-2402 WATER SEPARATION TANK PRESSURE HIGH
QUSAHWIRA CDS,61677,61676,0,331,SDV-2402-05(SVZY-2402-05),CLOSE - T-2402-FUEL GAS BLANKETING
QUSAHWIRA CDS,61678,61633,6,331,LSDL-2404-01,T-2404 WATER DISPOSAL TANK LEVEL LOW
QUSAHWIRA CDS,61679,61678,0,331,P-2402-01 (PPZY-2402-01),TRIP - DISPOSAL WATER PUMP
QUSAHWIRA CDS,61680,61678,1,331,P-2402-02 (PPZY-2402-02),TRIP - DISPOSAL WATER PUMP
QUSAHWIRA CDS,61681,61678,2,331,P-2402-03 (PPZY-2402-03),TRIP - DISPOSAL WATER PUMP
QUSAHWIRA CDS,61682,61678,3,331,P-2402-04 (PPZY-2402-04),TRIP - DISPOSAL WATER PUMP
QUSAHWIRA CDS,61683,61678,4,331,P-2402-05 (PPZY-2402-05),TRIP - DISPOSAL WATER PUMP
QUSAHWIRA CDS,61684,61633,7,331,LSDH-2404-04,T-2404 WATER DISPOSAL TANK LEVEL HIGH
QUSAHWIRA CDS,61685,61684,0,331,SDV-2404-01 (SVZY-2404-01),CLOSE - T-2404 PRODUCED WATER IN
QUSAHWIRA CDS,61686,61633,8,331,PSDH-2404-05,T-2404 WATER DISPOSAL TANK PRESSURE HIGH
QUSAHWIRA CDS,61687,61686,0,331,SDV-2404-02 (SVZY-2404-02),CLOSE - T-2404- FUEL GAS BLANKETING
QUSAHWIRA CDS,61688,61633,9,331,LSDL-2405-01,T-2405 WATER DISPOSAL TANK LEVEL LOW
QUSAHWIRA CDS,61689,61688,0,331,P-2402-01 (PPZY-2402-01),TRIP - DISPOSAL WATER PUMP
QUSAHWIRA CDS,61690,61688,1,331,P-2402-02 (PPZY-2402-02),TRIP - DISPOSAL WATER PUMP
QUSAHWIRA CDS,61691,61688,2,331,P-2402-03 (PPZY-2402-03),TRIP - DISPOSAL WATER PUMP
QUSAHWIRA CDS,61692,61688,3,331,P-2402-04 (PPZY-2402-04),TRIP - DISPOSAL WATER PUMP
QUSAHWIRA CDS,61693,61688,4,331,P-2402-05 (PPZY-2402-05),TRIP - DISPOSAL WATER PUMP
QUSAHWIRA CDS,61694,61633,10,331,LSDH-2405-04,T-2405 WATER DISPOSAL TANK LEVEL HIGH
QUSAHWIRA CDS,61695,61694,0,331,SDV-2405-01 (SVZY-2405-01),CLOSE - T-2405 PRODUCED WATER IN
QUSAHWIRA CDS,61696,61633,11,331,PSDH-2405-05,T-2405 WATER DISPOSAL TANK PRESSURE HIGH
QUSAHWIRA CDS,61697,61696,0,331,SDV-2404-02 (SVZY-2405-02),CLOSE - T-2404- FUEL GAS BLANKETING
QUSAHWIRA CDS,61698,61633,12,331,PSDL-2402-10,P-2402-01 PUMP SUCTION PRESURE LOW
QUSAHWIRA CDS,61699,61698,0,331,P-2402-01 (PPZY-2402-01),TRIP - DISPOSAL WATER PUMP
QUSAHWIRA CDS,61700,61633,13,331,PPXI-2402-01,P-2402-01 NOT RUNNING
QUSAHWIRA CDS,61701,61700,0,331,PPZY-2402-06/ 07,TRIP - API SEAL PUMP FOR DISPOSAL WATER PUMP P-2402-01
QUSAHWIRA CDS,61702,61633,14,331,PSDL-2402-12,P-2402-02 PUMP SUCTION PRESURE LOW
QUSAHWIRA CDS,61703,61702,0,331,P-2402-02 (PPZY-2402-02),TRIP - DISPOSAL WATER PUMP
QUSAHWIRA CDS,61704,61633,15,331,PPXI-2402-02,P-2402-02 NOT RUNNING
QUSAHWIRA CDS,61705,61704,0,331,PPZY-2402-08/ 09,TRIP - API SEAL PUMP FOR DISPOSAL WATER PUMP P-2402-02
QUSAHWIRA CDS,61706,61633,16,331,PSDL-2402-14,P-2402-03 PUMP SUCTION PRESURE LOW
QUSAHWIRA CDS,61707,61706,0,331,P-2402-03 (PPZY-2402-03),TRIP - DISPOSAL WATER PUMP
QUSAHWIRA CDS,61708,61633,17,331,PPXI-2402-03,P-2402-03 NOT RUNNING
QUSAHWIRA CDS,61709,61708,0,331,PPZY-2402-10/ 11,TRIP - API SEAL PUMP FOR DISPOSAL WATER PUMP P-2402-03
QUSAHWIRA CDS,61710,61633,18,331,PSDL-2402-25,P-2402-04 PUMP SUCTION PRESURE LOW
QUSAHWIRA CDS,61711,61710,0,331,P-2402-04 (PPZY-2402-04),TRIP - DISPOSAL WATER PUMP
QUSAHWIRA CDS,61712,61633,19,331,PPXI-2402-04,P-2402-04 NOT RUNNING
QUSAHWIRA CDS,61713,61712,0,331,PPZY-2402-12/ 13,TRIP - API SEAL PUMP FOR DISPOSAL WATER PUMP P-2402-04
QUSAHWIRA CDS,61714,61633,20,331,PSDL-2402-27,P-2402-05 PUMP SUCTION PRESURE LOW
QUSAHWIRA CDS,61715,61714,0,331,P-2402-05 (PPZY-2402-05),TRIP - DISPOSAL WATER PUMP
QUSAHWIRA CDS,61716,61633,21,331,PPXI-2402-05,P-2402-05 NOT RUNNING
QUSAHWIRA CDS,61717,61716,0,331,PPZY-2402-14/ 15,TRIP - API SEAL PUMP FOR DISPOSAL WATER PUMP P-2402-05
QUSAHWIRA CDS,61718,61633,22,331,LSDH-1510-03,V-1510  RECOV. OIL COLL. TANK LEVEL HIGH
QUSAHWIRA CDS,61719,61718,0,331,SDV-1510-01 (SVZY-1510-01),CLOSE - RECOVERED OIL TANK INLET SHUTDOWN VALVE
QUSAHWIRA CDS,61720,61633,23,331,LSDL-1510-02,V-1510  RECOV. OIL COLL. TANK LEVEL LOW
QUSAHWIRA CDS,61721,61720,0,331,P-1510-01 (PPZY-1510-01),TRIP - RECOVERED OIL RETURN PUMP
QUSAHWIRA CDS,61722,61720,1,331,P-1510-02 (PPZY-1510-02),TRIP - RECOVERED OIL RETURN PUMP
QUSAHWIRA CDS,61723,61633,24,331,PSDH-1510-05,V-1510  RECOV. OIL COLL. TANK PRESSURE HIGH
QUSAHWIRA CDS,61724,61723,0,331,SDV-1510-02 (SVZY-1510-02),CLOSE - V-1510 FUEL GAS BLANKETING
QUSAHWIRA CDS,61725,57904,8,331,UTILITIES,
QUSAHWIRA CDS,61726,61725,0,331,ESD 1.0 - CDS SHUTDOWN WITH BLOWDOWN,
QUSAHWIRA CDS,61727,61726,0,331,P-6201-01 (PPZY-6201-01),TRIP - P-6201-01 DEMULSIFIER INJ. PUMP
QUSAHWIRA CDS,61728,61726,1,331,P-6201-02 (PPZY-6201-02),TRIP - P-6201-02 DEMULSIFIER INJ. PUMP
QUSAHWIRA CDS,61729,61726,2,331,P-6202-03 (PPZY-6202-03),TRIP - P-6202-03 LP CORR. INHIBITOR INJ. PUMP
QUSAHWIRA CDS,61730,61726,3,331,P-6202-04 (PPZY-6202-04),TRIP - P-6202-04 LP CORR. INHIBITOR INJ. PUMP
QUSAHWIRA CDS,61731,61726,4,331,P-6202-01 (PPZY-6202-01),TRIP - P-6202-01 HP CORR. INHIBITOR INJ. PUMP
QUSAHWIRA CDS,61732,61726,5,331,P-6202-02 (PPZY-6202-02),TRIP - P-6202-02 HP CORR. INHIBITOR INJ. PUMP
QUSAHWIRA CDS,61733,61726,6,331,P-6203-01 (PPZY-6203-01),TRIP - P-6203-01 CONTINUOUS BIOCIDE INJ. PUMP
QUSAHWIRA CDS,61734,61726,7,331,P-6203-02 (PPZY-6203-02),TRIP - P-6203-02 CONTINUOUS BIOCIDE INJ. PUMP
QUSAHWIRA CDS,61735,61726,8,331,P-6203-03 (PPZY-6203-03),TRIP - P-6203-03 INTERMITTENT BIOCIDE INJ. PUMP
QUSAHWIRA CDS,61736,61726,9,331,P-6203-04 (PPZY-6203-04),TRIP - P-6203-04 CONTINUOUS BIOCIDE INJ. PUMP
QUSAHWIRA CDS,61737,61726,10,331,P-6203-05 (PPZY-6203-05),TRIP - P-6203-05 CONTINUOUS BIOCIDE INJ. PUMP
QUSAHWIRA CDS,61738,61726,11,331,P-6205-01 (PPZY-6205-01),TRIP - P-6205-01 DEOILER INJ. PUMP
QUSAHWIRA CDS,61739,61726,12,331,P-6205-02 (PPZY-6205-02),TRIP - P-6205-02 DEOILER INJ. PUMP
QUSAHWIRA CDS,61740,61726,13,331,P-6206-01 (PPZY-6206-01),TRIP - P-6206-01 SCALE INHIBITOR INJ. PUMP
QUSAHWIRA CDS,61741,61726,14,331,P-6206-02 (PPZY-6206-02),TRIP - P-6206-02 SCALE INHIBITOR INJ. PUMP
QUSAHWIRA CDS,61742,61726,15,331,BDV-3800-01 (BVZY-3800-01),OPEN - FAST OPENING VALVE TO TANK FLARE
QUSAHWIRA CDS,61743,61726,16,331,SDV-3801-01 (SVZY-3801-01),CLOSE - VAPOUR RECOVERY INLET SHUTDOWN VALVE
QUSAHWIRA CDS,61744,61726,17,331,58-01-KM-3801,TRIP - MOTOR COMPRESSOR
QUSAHWIRA CDS,61745,61726,18,331,58-01-FM-3801-01,STOP - MOTOR FAN SOUND CANOPY
QUSAHWIRA CDS,61746,61726,19,331,58-01-EM-3801-01,STOP - MOTOR A AIR COOLER E-3801
QUSAHWIRA CDS,61747,61726,20,331,58-01-EM-3801-02,STOP - MOTOR B AIR COOLER E-2801
QUSAHWIRA CDS,61748,61726,21,331,58-01-EM-3801-03,STOP - MOTOR C AIR COOLER E-3801
QUSAHWIRA CDS,61749,61726,22,331,58-01-PSOV-3801-01,DENERGIZE - SOLENOID VALVE
QUSAHWIRA CDS,61750,61726,23,331,58-01-PCV-3801-01,OPEN - CONTROL VALVE BYPASS
QUSAHWIRA CDS,61751,61726,24,331,58-01-LSOV-3801-03,DENERGIZE - SOLENOID VALVE
QUSAHWIRA CDS,61752,61726,25,331,58-01-LCV-3801-03,CLOSE - CONTROL VALVE HC DISCHARGE
QUSAHWIRA CDS,61753,61726,26,331,58-01-LSOV-3801-06,DENERGIZE - SOLENOID VALVE
QUSAHWIRA CDS,61754,61726,27,331,58-01-LCV-3801-06,CLOSE - CONTROL VALVE H2O DISCHARGE
QUSAHWIRA CDS,61755,61726,28,331,58-01-SOV-3801-02,DENERGIZE - SOLENOID VALVE
QUSAHWIRA CDS,61756,61726,29,331,58-01-SDV-3801-02,CLOSE - ON/OFF VALVE GAS OUTLET
QUSAHWIRA CDS,61757,61726,30,331,58-01-SOV-3801-04,DENERGIZE - SOLENOID VALVE
QUSAHWIRA CDS,61758,61726,31,331,58-01-SDV-3801-04,CLOSE - ON/OFF VALVE LIQUID RING
QUSAHWIRA CDS,61759,61726,32,331,58-01-SOV-3801-05,DENERGIZE - SOLENOID VALVE
QUSAHWIRA CDS,61760,61726,33,331,58-01-SDV-3801-05,CLOSE - ON/OFF VALVE WATER DISCHARGE
QUSAHWIRA CDS,61761,61726,34,331,58-01-BSOV-3801-07,DENERGIZE - SOLENOID VALVE
QUSAHWIRA CDS,61762,61726,35,331,58-01-BDV-3801-07,OPEN -ON/OFF VALVE VENT
QUSAHWIRA CDS,61763,61726,36,331,58-01-SOV-3801-03,DENERGIZE - SOLENOID VALVE
QUSAHWIRA CDS,61764,61726,37,331,58-01-SDV-3801-03,CLOSE - ON/OFF VALVE HSO DISCHARGE
QUSAHWIRA CDS,61765,61726,38,331,58-01-SOV-3801-01,DENERGIZE - SOLENOID VALVE
QUSAHWIRA CDS,61766,61726,39,331,58-01-SDV-3801-01,CLOSE - ON/OFF VALVE GAS INLET LINE
QUSAHWIRA CDS,61767,61726,40,331,SDV-0301-03 (SVZY-0301-03),CLOSE - V-0301 FUEL GAS SUPPLY SHUTDOWN VALVE
QUSAHWIRA CDS,61768,61726,41,331,SDV-0302-03 (SVZY-0302-03),CLOSE - V-0302 FUEL GAS SUPPLY SHUTDOWN VALVE
QUSAHWIRA CDS,61769,61726,42,331,SDV-3111-08 (SVZY-3111-08),CLOSE - C-3111-01 FUEL GAS SHUTDOWN VALVE
QUSAHWIRA CDS,61770,61726,43,331,SDV-3111-12 (SVZY-3111-12),CLOSE - C-3111-02 FUEL GAS SHUTDOWN VALVE
QUSAHWIRA CDS,61771,61726,44,331,SDV-3201-02 (SVZY-3201-02),CLOSE - FUEL GAS SCRUBBER INLET SHUTDOWN VALVE
QUSAHWIRA CDS,61772,61726,45,331,SDV-3201-01 (SVZY-3201-01),CLOSE - FUEL GAS LIQUID OUTLET SHUTDOWN VALVE
QUSAHWIRA CDS,61773,61726,46,331,SDV-3201-04 (SVZY-3201-04),CLOSE - FUEL GAS DISTRIBUTION HEADER SHUTDOWN VALVE
QUSAHWIRA CDS,61774,61726,47,331,SDV-3201-05 (SVZY-3201-05),CLOSE - FUEL GAS BLANKETING HEADER SHUTDOWNVALVE
QUSAHWIRA CDS,61775,61726,48,331,P-6702-01 (PPZY-6702-01),TRIP - PROCESS DRAIN PUMP
QUSAHWIRA CDS,61776,61726,49,331,P-6702-02 (PPZY-6702-02),TRIP - PROCESS DRAIN PUMP
QUSAHWIRA CDS,61777,61726,50,331,SDV-6702-01 (SVZY-6702-01),CLOSE - V-6702 FUEL GAS BLANKETING
QUSAHWIRA CDS,61778,61726,51,331,P-6701-01 (PPZY-6701-01),TRIP - CLOSED DRAIN PUMP
QUSAHWIRA CDS,61779,61726,52,331,P-6701-02 (PPZY-6701-02),TRIP - CLOSED DRAIN PUMP
QUSAHWIRA CDS,61780,61726,53,331,SDV-6701-01(SVZY-6701-010,CLOSE - V-6701 FUEL GAS BLANKETING
QUSAHWIRA CDS,61781,61726,54,331,58-39-P-6701-01 (PPZY-6701-01),TRIP - FLARE DRAIN PUMP
QUSAHWIRA CDS,61782,61726,55,331,58-39-P-6701-02  (PPZY-6701-02),TRIP - FLARE DRAIN PUMP
QUSAHWIRA CDS,61783,61725,1,331,ESD 2.0 - CDS SHUTDOWN WITHOUT BLOWDOWN,
QUSAHWIRA CDS,61784,61783,0,331,P-6201-01 (PPZY-6201-01),TRIP - P-6201-01 DEMULSIFIER INJ. PUMP
QUSAHWIRA CDS,61785,61783,1,331,P-6201-02 (PPZY-6201-02),TRIP - P-6201-02 DEMULSIFIER INJ. PUMP
QUSAHWIRA CDS,61786,61783,2,331,P-6202-03 (PPZY-6202-03),TRIP - P-6202-03 LP CORR. INHIBITOR INJ. PUMP
QUSAHWIRA CDS,61787,61783,3,331,P-6202-04 (PPZY-6202-04),TRIP - P-6202-04 LP CORR. INHIBITOR INJ. PUMP
QUSAHWIRA CDS,61788,61783,4,331,P-6202-01 (PPZY-6202-01),TRIP - P-6202-01 HP CORR. INHIBITOR INJ. PUMP
QUSAHWIRA CDS,61789,61783,5,331,P-6202-02 (PPZY-6202-02),TRIP - P-6202-02 HP CORR. INHIBITOR INJ. PUMP
QUSAHWIRA CDS,61790,61783,6,331,P-6203-01 (PPZY-6203-01),TRIP - P-6203-01 CONTINUOUS BIOCIDE INJ. PUMP
QUSAHWIRA CDS,61791,61783,7,331,P-6203-02 (PPZY-6203-02),TRIP - P-6203-02 CONTINUOUS BIOCIDE INJ. PUMP
QUSAHWIRA CDS,61792,61783,8,331,P-6203-03 (PPZY-6203-03),TRIP - P-6203-03 INTERMITTENT BIOCIDE INJ. PUMP
QUSAHWIRA CDS,61793,61783,9,331,P-6203-04 (PPZY-6203-04),TRIP - P-6203-04 CONTINUOUS BIOCIDE INJ. PUMP
QUSAHWIRA CDS,61794,61783,10,331,P-6203-05 (PPZY-6203-05),TRIP - P-6203-05 CONTINUOUS BIOCIDE INJ. PUMP
QUSAHWIRA CDS,61795,61783,11,331,P-6205-01 (PPZY-6205-01),TRIP - P-6205-01 DEOILER INJ. PUMP
QUSAHWIRA CDS,61796,61783,12,331,P-6205-02 (PPZY-6205-02),TRIP - P-6205-02 DEOILER INJ. PUMP
QUSAHWIRA CDS,61797,61783,13,331,P-6206-01 (PPZY-6206-01),TRIP - P-6206-01 SCALE INHIBITOR INJ. PUMP
QUSAHWIRA CDS,61798,61783,14,331,P-6206-02 (PPZY-6206-02),TRIP - P-6206-02 SCALE INHIBITOR INJ. PUMP
QUSAHWIRA CDS,61799,61783,15,331,BDV-3800-01 (BVZY-3800-01),OPEN - FAST OPENING VALVE TO TANK FLARE
QUSAHWIRA CDS,61800,61783,16,331,SDV-3801-01 (SVZY-3801-01),CLOSE - VAPOUR RECOVERY INLET SHUTDOWN VALVE
QUSAHWIRA CDS,61801,61783,17,331,58-01-KM-3801,TRIP - MOTOR COMPRESSOR
QUSAHWIRA CDS,61802,61783,18,331,58-01-FM-3801-01,STOP - MOTOR FAN SOUND CANOPY
QUSAHWIRA CDS,61803,61783,19,331,58-01-EM-3801-01,STOP - MOTOR A AIR COOLER E-3801
QUSAHWIRA CDS,61804,61783,20,331,58-01-EM-3801-02,STOP - MOTOR B AIR COOLER E-2801
QUSAHWIRA CDS,61805,61783,21,331,58-01-EM-3801-03,STOP - MOTOR C AIR COOLER E-3801
QUSAHWIRA CDS,61806,61783,22,331,58-01-PSOV-3801-01,DENERGIZE - SOLENOID VALVE
QUSAHWIRA CDS,61807,61783,23,331,58-01-PCV-3801-01,OPEN - CONTROL VALVE BYPASS
QUSAHWIRA CDS,61808,61783,24,331,58-01-LSOV-3801-03,DENERGIZE - SOLENOID VALVE
QUSAHWIRA CDS,61809,61783,25,331,58-01-LCV-3801-03,CLOSE - CONTROL VALVE HC DISCHARGE
QUSAHWIRA CDS,61810,61783,26,331,58-01-LSOV-3801-06,DENERGIZE - SOLENOID VALVE
QUSAHWIRA CDS,61811,61783,27,331,58-01-LCV-3801-06,CLOSE - CONTROL VALVE H2O DISCHARGE
QUSAHWIRA CDS,61812,61783,28,331,58-01-SOV-3801-02,DENERGIZE - SOLENOID VALVE
QUSAHWIRA CDS,61813,61783,29,331,58-01-SDV-3801-02,CLOSE - ON/OFF VALVE GAS OUTLET
QUSAHWIRA CDS,61814,61783,30,331,58-01-SOV-3801-04,DENERGIZE - SOLENOID VALVE
QUSAHWIRA CDS,61815,61783,31,331,58-01-SDV-3801-04,CLOSE - ON/OFF VALVE LIQUID RING
QUSAHWIRA CDS,61816,61783,32,331,58-01-SOV-3801-05,DENERGIZE - SOLENOID VALVE
QUSAHWIRA CDS,61817,61783,33,331,58-01-SDV-3801-05,CLOSE - ON/OFF VALVE WATER DISCHARGE
QUSAHWIRA CDS,61818,61783,34,331,58-01-BSOV-3801-07,DENERGIZE - SOLENOID VALVE
QUSAHWIRA CDS,61819,61783,35,331,58-01-BDV-3801-07,OPEN -ON/OFF VALVE VENT
QUSAHWIRA CDS,61820,61783,36,331,58-01-SOV-3801-03,DENERGIZE - SOLENOID VALVE
QUSAHWIRA CDS,61821,61783,37,331,58-01-SDV-3801-03,CLOSE - ON/OFF VALVE HSO DISCHARGE
QUSAHWIRA CDS,61822,61783,38,331,58-01-SOV-3801-01,DENERGIZE - SOLENOID VALVE
QUSAHWIRA CDS,61823,61783,39,331,58-01-SDV-3801-01,CLOSE - ON/OFF VALVE GAS INLET LINE
QUSAHWIRA CDS,61824,61783,40,331,SDV-0301-03 (SVZY-0301-03),CLOSE - V-0301 FUEL GAS SUPPLY SHUTDOWN VALVE
QUSAHWIRA CDS,61825,61783,41,331,SDV-0302-03 (SVZY-0302-03),CLOSE - V-0302 FUEL GAS SUPPLY SHUTDOWN VALVE
QUSAHWIRA CDS,61826,61783,42,331,SDV-3111-08 (SVZY-3111-08),CLOSE - C-3111-01 FUEL GAS SHUTDOWN VALVE
QUSAHWIRA CDS,61827,61783,43,331,SDV-3111-12 (SVZY-3111-12),CLOSE - C-3111-02 FUEL GAS SHUTDOWN VALVE
QUSAHWIRA CDS,61828,61783,44,331,SDV-3201-02 (SVZY-3201-02),CLOSE - FUEL GAS SCRUBBER INLET SHUTDOWN VALVE
QUSAHWIRA CDS,61829,61783,45,331,SDV-3201-01 (SVZY-3201-01),CLOSE - FUEL GAS LIQUID OUTLET SHUTDOWN VALVE
QUSAHWIRA CDS,61830,61783,46,331,SDV-3201-04 (SVZY-3201-04),CLOSE - FUEL GAS DISTRIBUTION HEADER SHUTDOWN VALVE
QUSAHWIRA CDS,61831,61783,47,331,SDV-3201-05 (SVZY-3201-05),CLOSE - FUEL GAS BLANKETING HEADER SHUTDOWNVALVE
QUSAHWIRA CDS,61832,61783,48,331,P-6702-01 (PPZY-6702-01),TRIP - PROCESS DRAIN PUMP
QUSAHWIRA CDS,61833,61783,49,331,P-6702-02 (PPZY-6702-02),TRIP - PROCESS DRAIN PUMP
QUSAHWIRA CDS,61834,61783,50,331,SDV-6702-01 (SVZY-6702-01),CLOSE - V-6702 FUEL GAS BLANKETING
QUSAHWIRA CDS,61835,61783,51,331,P-6701-01 (PPZY-6701-01),TRIP - CLOSED DRAIN PUMP
QUSAHWIRA CDS,61836,61783,52,331,P-6701-02 (PPZY-6701-02),TRIP - CLOSED DRAIN PUMP
QUSAHWIRA CDS,61837,61783,53,331,SDV-6701-01(SVZY-6701-010,CLOSE - V-6701 FUEL GAS BLANKETING
QUSAHWIRA CDS,61838,61783,54,331,58-39-P-6701-01 (PPZY-6701-01),TRIP - FLARE DRAIN PUMP
QUSAHWIRA CDS,61839,61783,55,331,58-39-P-6701-02  (PPZY-6701-02),TRIP - FLARE DRAIN PUMP
QUSAHWIRA CDS,61840,61725,2,331,HSD-3801-01,ESD 3.11 - SHUTDOWN VAPOUR RECOVERY UNIT PB (AUX CONSOLE)
QUSAHWIRA CDS,61841,61840,0,331,BDV-3800-01 (BVZY-3800-01),OPEN - FAST OPENING VALVE TO TANK FLARE
QUSAHWIRA CDS,61842,61840,1,331,SDV-3801-01 (SVZY-3801-01),CLOSE - VAPOUR RECOVERY INLET SHUTDOWN VALVE
QUSAHWIRA CDS,61843,61840,2,331,58-01-KM-3801,TRIP - MOTOR COMPRESSOR
QUSAHWIRA CDS,61844,61840,3,331,58-01-FM-3801-01,STOP - MOTOR FAN SOUND CANOPY
QUSAHWIRA CDS,61845,61840,4,331,58-01-EM-3801-01,STOP - MOTOR A AIR COOLER E-3801
QUSAHWIRA CDS,61846,61840,5,331,58-01-EM-3801-02,STOP - MOTOR B AIR COOLER E-2801
QUSAHWIRA CDS,61847,61840,6,331,58-01-EM-3801-03,STOP - MOTOR C AIR COOLER E-3801
QUSAHWIRA CDS,61848,61840,7,331,58-01-PSOV-3801-01,DENERGIZE - SOLENOID VALVE
QUSAHWIRA CDS,61849,61840,8,331,58-01-PCV-3801-01,OPEN - CONTROL VALVE BYPASS
QUSAHWIRA CDS,61850,61840,9,331,58-01-LSOV-3801-03,DENERGIZE - SOLENOID VALVE
QUSAHWIRA CDS,61851,61840,10,331,58-01-LCV-3801-03,CLOSE - CONTROL VALVE HC DISCHARGE
QUSAHWIRA CDS,61852,61840,11,331,58-01-LSOV-3801-06,DENERGIZE - SOLENOID VALVE
QUSAHWIRA CDS,61853,61840,12,331,58-01-LCV-3801-06,CLOSE - CONTROL VALVE H2O DISCHARGE
QUSAHWIRA CDS,61854,61840,13,331,58-01-SOV-3801-02,DENERGIZE - SOLENOID VALVE
QUSAHWIRA CDS,61855,61840,14,331,58-01-SDV-3801-02,CLOSE - ON/OFF VALVE GAS OUTLET
QUSAHWIRA CDS,61856,61840,15,331,58-01-SOV-3801-04,DENERGIZE - SOLENOID VALVE
QUSAHWIRA CDS,61857,61840,16,331,58-01-SDV-3801-04,CLOSE - ON/OFF VALVE LIQUID RING
QUSAHWIRA CDS,61858,61840,17,331,58-01-SOV-3801-05,DENERGIZE - SOLENOID VALVE
QUSAHWIRA CDS,61859,61840,18,331,58-01-SDV-3801-05,CLOSE - ON/OFF VALVE WATER DISCHARGE
QUSAHWIRA CDS,61860,61840,19,331,58-01-BSOV-3801-07,DENERGIZE - SOLENOID VALVE
QUSAHWIRA CDS,61861,61840,20,331,58-01-BDV-3801-07,OPEN -ON/OFF VALVE VENT
QUSAHWIRA CDS,61862,61840,21,331,58-01-SOV-3801-03,DENERGIZE - SOLENOID VALVE
QUSAHWIRA CDS,61863,61840,22,331,58-01-SDV-3801-03,CLOSE - ON/OFF VALVE HSO DISCHARGE
QUSAHWIRA CDS,61864,61840,23,331,58-01-SOV-3801-01,DENERGIZE - SOLENOID VALVE
QUSAHWIRA CDS,61865,61725,3,331,LSDL-6201-01,U-6201 DEMULSIFIER TANK LEVEL LOW
QUSAHWIRA CDS,61866,61865,0,331,P-6201-01 (PPZY-6201-01),TRIP - P-6201-01 DEMULSIFIER INJ. PUMP
QUSAHWIRA CDS,61867,61865,1,331,P-6201-02 (PPZY-6201-02),TRIP - P-6201-02 DEMULSIFIER INJ. PUMP
QUSAHWIRA CDS,61868,61725,4,331,PAH-6201-09,U-6201 DEMULSIFIER INJECTION PUMP-1 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA CDS,61869,61868,0,331,P-6201-01 (PPZY-6201-01),TRIP - P-6201-01 DEMULSIFIER INJ. PUMP
QUSAHWIRA CDS,61870,61725,5,331,PAH-6201-10,U-6201 DEMULSIFIER INJECTION PUMP-2 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA CDS,61871,61870,0,331,P-6201-02 (PPZY-6201-02),TRIP - P-6201-02 DEMULSIFIER INJ. PUMP
QUSAHWIRA CDS,61872,61725,6,331,LSDL-6202-01,U-6202 CORROSION INHIBITOR TANK LEVEL LOW
QUSAHWIRA CDS,61873,61872,0,331,P-6202-03 (PPZY-6202-03),TRIP - P-6202-03 LP CORR. INHIBITOR INJ. PUMP
QUSAHWIRA CDS,61874,61872,1,331,P-6202-04 (PPZY-6202-04),TRIP - P-6202-04 LP CORR. INHIBITOR INJ. PUMP
QUSAHWIRA CDS,61875,61872,2,331,P-6202-01 (PPZY-6202-01),TRIP - P-6202-01 HP CORR. INHIBITOR INJ. PUMP
QUSAHWIRA CDS,61876,61872,3,331,P-6202-02 (PPZY-6202-02),TRIP - P-6202-02 HP CORR. INHIBITOR INJ. PUMP
QUSAHWIRA CDS,61877,61725,7,331,PAH-6202-19,U-6202 LP CORROSION INHIBITOR PUMP-1 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA CDS,61878,61877,0,331,P-6202-03 (PPZY-6202-03),TRIP - P-6202-03 LP CORR. INHIBITOR INJ. PUMP
QUSAHWIRA CDS,61879,61725,8,331,PAH-6202-20,U-6202 LP CORROSION INHIBITOR PUMP-2 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA CDS,61880,61879,0,331,P-6202-04 (PPZY-6202-04),TRIP - P-6202-04 LP CORR. INHIBITOR INJ. PUMP
QUSAHWIRA CDS,61881,61725,9,331,PAH-6202-17,U-6202 HP CORROSION INHIBITOR PUMP-1 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA CDS,61882,61881,0,331,P-6202-01 (PPZY-6202-01),TRIP - P-6202-01 HP CORR. INHIBITOR INJ. PUMP
QUSAHWIRA CDS,61883,61725,10,331,PAH-6202-18,U-6202 HP CORROSION INHIBITOR PUMP-2 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA CDS,61884,61883,0,331,P-6202-02 (PPZY-6202-02),TRIP - P-6202-02 HP CORR. INHIBITOR INJ. PUMP
QUSAHWIRA CDS,61885,61725,11,331,LSDL-6203-01,U-6203 BIOCIDE STORAGE TANK LEVEL LOW
QUSAHWIRA CDS,61886,61885,0,331,P-6203-01 (PPZY-6203-01),TRIP - P-6203-01 CONTINUOUS BIOCIDE INJ. PUMP
QUSAHWIRA CDS,61887,61885,1,331,P-6203-02 (PPZY-6203-02),TRIP - P-6203-02 CONTINUOUS BIOCIDE INJ. PUMP
QUSAHWIRA CDS,61888,61885,2,331,P-6203-03 (PPZY-6203-03),TRIP - P-6203-03 INTERMITTENT BIOCIDE INJ. PUMP
QUSAHWIRA CDS,61889,61885,3,331,P-6203-04 (PPZY-6203-04),TRIP - P-6203-04 CONTINUOUS BIOCIDE INJ. PUMP
QUSAHWIRA CDS,61890,61885,4,331,P-6203-05 (PPZY-6203-05),TRIP - P-6203-05 CONTINUOUS BIOCIDE INJ. PUMP
QUSAHWIRA CDS,61891,61725,12,331,LSDL-6203-04,U-6203 BIOCIDE STORAGE TANK LEVEL LOW
QUSAHWIRA CDS,61892,61891,0,331,P-6203-03 (PPZY-6203-03),TRIP - P-6203-03 INTERMITTENT BIOCIDE INJ. PUMP
QUSAHWIRA CDS,61893,61891,1,331,P-6203-04 (PPZY-6203-04),TRIP - P-6203-04 CONTINUOUS BIOCIDE INJ. PUMP
QUSAHWIRA CDS,61894,61891,2,331,P-6203-05 (PPZY-6203-05),TRIP - P-6203-05 CONTINUOUS BIOCIDE INJ. PUMP
QUSAHWIRA CDS,61895,61725,13,331,PAH-6203-21,U-6203 CONTI. BIOCIDE INJ. PUMP-1 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA CDS,61896,61895,0,331,P-6203-01 (PPZY-6203-01),TRIP - P-6203-01 CONTINUOUS BIOCIDE INJ. PUMP
QUSAHWIRA CDS,61897,61725,14,331,PAH-6203-22,U-6203 CONTI. BIOCIDE INJ. PUMP-2 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA CDS,61898,61897,0,331,P-6203-02 (PPZY-6203-02),TRIP - P-6203-02 CONTINUOUS BIOCIDE INJ. PUMP
QUSAHWIRA CDS,61899,61725,15,331,PAH-6203-23,U-6203 INTERMITTENT BIOCIDE INJ. PUMP RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA CDS,61900,61899,0,331,P-6203-03 (PPZY-6203-03),TRIP - P-6203-03 INTERMITTENT BIOCIDE INJ. PUMP
QUSAHWIRA CDS,61901,61725,16,331,PAH-6203-24,U-6203 CONTI. BIOCIDE INJ. PUMP-1 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA CDS,61902,61901,0,331,P-6203-04 (PPZY-6203-04),TRIP - P-6203-04 CONTINUOUS BIOCIDE INJ. PUMP
QUSAHWIRA CDS,61903,61725,17,331,PAH-6203-25,U-6203 CONTI. BIOCIDE INJ. PUMP-2 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA CDS,61904,61903,0,331,P-6203-05 (PPZY-6203-05),TRIP - P-6203-05 CONTINUOUS BIOCIDE INJ. PUMP
QUSAHWIRA CDS,61905,61725,18,331,LSDL-6205-01,U-6205 DEOILER TANK LEVEL LOW
QUSAHWIRA CDS,61906,61905,0,331,P-6205-01 (PPZY-6205-01),TRIP - P-6205-01 DEOILER INJ. PUMP
QUSAHWIRA CDS,61907,61905,1,331,P-6205-02 (PPZY-6205-02),TRIP - P-6205-02 DEOILER INJ. PUMP
QUSAHWIRA CDS,61908,61725,19,331,PAH-6205-09,U-6205 DEOILER INJ. PUMP-1 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA CDS,61909,61908,0,331,P-6205-01 (PPZY-6205-01),TRIP - P-6205-01 DEOILER INJ. PUMP
QUSAHWIRA CDS,61910,61725,20,331,PAH-6205-10,U-6205 DEOILER INJ. PUMP-2 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA CDS,61911,61910,0,331,P-6205-02 (PPZY-6205-02),TRIP - P-6205-02 DEOILER INJ. PUMP
QUSAHWIRA CDS,61912,61725,21,331,LSDL-6206-01,U-6206 SCALE INHIBITOR TANK LEVEL LOW
QUSAHWIRA CDS,61913,61912,0,331,P-6206-01 (PPZY-6206-01),TRIP - P-6206-01 SCALE INHIBITOR INJ. PUMP
QUSAHWIRA CDS,61914,61912,1,331,P-6206-02 (PPZY-6206-02),TRIP - P-6206-02 SCALE INHIBITOR INJ. PUMP
QUSAHWIRA CDS,61915,61725,22,331,PAH-6206-09,U-6206 SCALE INHIBITOR PUMP-1 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA CDS,61916,61915,0,331,P-6206-01 (PPZY-6206-01),TRIP - P-6206-01 SCALE INHIBITOR INJ. PUMP
QUSAHWIRA CDS,61917,61725,23,331,PAH-6206-10,U-6206 SCALE INHIBITOR PUMP-2 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA CDS,61918,61917,0,331,P-6206-02 (PPZY-6206-02),TRIP - P-6206-02 SCALE INHIBITOR INJ. PUMP
QUSAHWIRA CDS,61919,61725,24,331,PSDH-3800-01,VAPOUR RECOVERY LINE PRESSURE HIGH (2oo3)
QUSAHWIRA CDS,61920,61919,0,331,BDV-3800-01 (BVZY-3800-01),OPEN - FAST OPENING VALVE TO TANK FLARE
QUSAHWIRA CDS,61921,61725,25,331,PAH-3800-02,VAPOUR RECOVERY LINE PRESSURE HIGH
QUSAHWIRA CDS,61922,61921,0,331,PZAH-3800-02,ON - ALARM IN CONTROL ROOM AS PZSH-3800-02 PCV LIMIT SWITCH OPEN
QUSAHWIRA CDS,61923,61725,26,331,PSDL-3201-06/07/08,58-01-V-3201 LOW PRESSURE SHUTDOWN (2oo3)
QUSAHWIRA CDS,61925,61725,27,331,LSDH-3201-02,58-01-V-3201 HIGH LEVEL SHUTDOWN
QUSAHWIRA CDS,61927,61925,1,331,SDV-3201-02 (SVZY-3201-02),CLOSE - FUEL GAS SCRUBBER INLET SHUTDOWN VALVE
QUSAHWIRA CDS,61928,61725,28,331,LSDL-3201-03,58-01-V-3201 LOW LEVEL SHUTDOWN
QUSAHWIRA CDS,61929,61928,0,331,SDV-3201-01 (SVZY-3201-01),CLOSE - FUEL GAS LIQUID OUTLET SHUTDOWN VALVE
QUSAHWIRA CDS,61930,61725,29,331,PSDH-3201-11/13,58-01-V-3201 FUEL GAS SCRUBBER PRESSURE HIGH (1oo2)
QUSAHWIRA CDS,61931,61930,0,331,SDV-0301-03 (SVZY-0301-03),CLOSE - V-0301 FUEL GAS SUPPLY SHUTDOWN VALVE
QUSAHWIRA CDS,61932,61930,1,331,SDV-0302-03 (SVZY-0302-03),CLOSE - V-0302 FUEL GAS SUPPLY SHUTDOWN VALVE
QUSAHWIRA CDS,61933,61930,2,331,SDV-3111-08 (SVZY-3111-08),CLOSE - C-3111-01 FUEL GAS SHUTDOWN VALVE
QUSAHWIRA CDS,61934,61930,3,331,SDV-3111-12 (SVZY-3111-12),CLOSE - C-3111-02 FUEL GAS SHUTDOWN VALVE
QUSAHWIRA CDS,61935,61930,4,331,SDV-3201-02 (SVZY-3201-02),CLOSE - FUEL GAS SCRUBBER INLET SHUTDOWN VALVE
QUSAHWIRA CDS,61936,61725,30,331,PSDL-3201-04,58-01-V-3201 LOW FUEL GAS PRESSURE FOR FLARE PILOTS
QUSAHWIRA CDS,61937,61936,0,331,SDV-3201-03 (SVZY-3201-03),OPEN - PROPANR BACK-UP SHUTDOWN VALVE
QUSAHWIRA CDS,61938,61936,1,331,SDV-3201-04 (SVZY-3201-04),CLOSE - FUEL GAS DISTRIBUTION HEADER SHUTDOWN VALVE
QUSAHWIRA CDS,61939,61936,2,331,SDV-6900-01 (SVZY-6900-01),OPEN - FUEL GAS SUPPLY TO FLARE PURGE SHUTDOWN VALVE
QUSAHWIRA CDS,61940,61725,31,331,PSDL-3201-12,58-01-V-3201 LOW FG PRESSURE FOR TANK BLANKETING
QUSAHWIRA CDS,61941,61940,0,331,SDV-3201-05 (SVZY-3201-05),CLOSE - FUEL GAS BLANKETING HEADER SHUTDOWNVALVE
QUSAHWIRA CDS,61942,61725,32,331,LSDL-6702-02,PROCESS DRAIN LEVEL LOW
QUSAHWIRA CDS,61943,61942,0,331,P-6702-01 (PPZY-6702-01),TRIP - PROCESS DRAIN PUMP
QUSAHWIRA CDS,61944,61942,1,331,P-6702-02 (PPZY-6702-02),TRIP - PROCESS DRAIN PUMP
QUSAHWIRA CDS,61945,61725,33,331,LSDH-6702-04/05,PROCESS DRAIN LEVEL HIGH
QUSAHWIRA CDS,61947,61725,34,331,PSDH-6702-12,PROCESS DRAIN DRUM PRESSURE HIGH
QUSAHWIRA CDS,61948,61947,0,331,SDV-6702-01 (SVZY-6702-01),CLOSE - V-6702 FUEL GAS BLANKETING
QUSAHWIRA CDS,61949,61947,1,331,PPZY-6702-03/ 04,TRIP  - API SEAL PUMPS FOR PROCESS DRAIN PUMPS P-6702-01/ 02
QUSAHWIRA CDS,61950,61725,35,331,PPXI-6702-01,P-6702-01 NOT RUNNING
QUSAHWIRA CDS,61951,61950,0,331,PPZY-6702-03/ 04,TRIP  - API SEAL PUMPS FOR PROCESS DRAIN PUMPS P-6702-01/ 02
QUSAHWIRA CDS,61952,61725,36,331,LSDL-6701-02,CLOSED DRAIN LEVEL LOW
QUSAHWIRA CDS,61953,61952,0,331,P-6701-01 (PPZY-6701-01),TRIP - CLOSED DRAIN PUMP
QUSAHWIRA CDS,61954,61952,1,331,P-6701-02 (PPZY-6701-02),TRIP - CLOSED DRAIN PUMP
QUSAHWIRA CDS,61955,61725,37,331,58-39-LSDL-6701-01,FLARE CLOSED DRAIN LEVEL LOW
QUSAHWIRA CDS,61956,61955,0,331,58-39-P-6701-01 (PPZY-6701-01),TRIP - FLARE DRAIN PUMP
QUSAHWIRA CDS,61957,61955,1,331,58-39-P-6701-02  (PPZY-6701-02),TRIP - FLARE DRAIN PUMP
QUSAHWIRA CDS,61958,61725,38,331,PSDH-6701-07,CLOSED DRAIN DRUM PRESSURE HIGH
QUSAHWIRA CDS,61959,61958,0,331,SDV-6701-01 (SVZY-6701-010),CLOSE - V-6701 FUEL GAS BLANKETING
QUSAHWIRA CDS,61960,61725,39,331,PPXI-6701-01,P-6701-01 NOT RUNNING
QUSAHWIRA CDS,61961,61960,0,331,PPZY-6701-03/ 04,TRIP  - API SEAL PUMPS FOR CLOSED DRAIN PUMPS P-6701-01/ 02
QUSAHWIRA CDS,61962,61725,40,331,PPXI-6701-02,P-6701-02 NOT RUNNING
QUSAHWIRA CDS,61963,61962,0,331,PPZY-6701-03/ 04,TRIP  - API SEAL PUMPS FOR CLOSED DRAIN PUMPS P-6701-01/ 02
QUSAHWIRA CDS,61964,61725,41,331,LSDL-6703-03,TUNDISH DRAIN LEVEL LOW
QUSAHWIRA CDS,61965,61964,0,331,P-6703 (PPZY-6703-01),OPEN - TUNDISH DRAIN SUMP PUMP
QUSAHWIRA CDS,61966,61725,42,331,PSDH-6703-02,TUNDISH DRAIN HIGH DISCHARGE PRESSURE
QUSAHWIRA CDS,61967,61966,0,331,P-6703 (PPZY-6703-01),OPEN - TUNDISH DRAIN SUMP PUMP
QUSAHWIRA CDS,61968,61725,43,331,PPXI-6703-01,P-6703 PUMP RUNNING
QUSAHWIRA CDS,61969,61968,0,331,ROV-6703-01,CLOSE - TUNDISH DRAIN SUMP PUMP DISCHARGE ROV
QUSAHWIRA CDS,61970,61725,44,331,PPXI-6703-02,P-6703 PUMP NOT RUNNING
QUSAHWIRA CDS,61971,61970,0,331,ROV-6703-01,TRIP - TUNDISH DRAIN SUMP PUMP DISCHARGE ROV
QUSAHWIRA CDS,61972,61725,45,331,LSDL-6704-03,TUNDISH DRAIN LEVEL LOW
QUSAHWIRA CDS,61973,61972,0,331,P-6704-01 (PPZY-6704-01),OPEN - TUNDISH DRAIN SUMP PUMP
QUSAHWIRA CDS,61974,61725,46,331,PSDH-6704-02,TUNDISH DRAIN HIGH DISCHARGE PRESSURE
QUSAHWIRA CDS,61975,61974,0,331,P-6704-01 (PPZY-6704-01),OPEN - TUNDISH DRAIN SUMP PUMP
QUSAHWIRA CDS,61976,61725,47,331,PPXI-6704-01,P-6704-01 PUMP RUNNING
QUSAHWIRA CDS,61977,61976,0,331,ROV-6704-01,CLOSE - TUNDISH DRAIN SUMP PUMP DISCHARGE ROV
QUSAHWIRA CDS,61978,61725,48,331,PPXI-6704-02,P-6704-01 PUMP NOT RUNNING
QUSAHWIRA CDS,61979,61978,0,331,ROV-6704-01,TRIP - TUNDISH DRAIN SUMP PUMP DISCHARGE ROV
QUSAHWIRA CDS,61980,61725,49,331,LSDL-6301-01,DIESEL SYSTEM TANK LEVEL LOW
QUSAHWIRA CDS,61981,61980,0,331,P-6301-01  (PPZY-6301-01),TRIP - P-6301-01 DIESEL TRANSFER PUMP
QUSAHWIRA CDS,61982,61980,1,331,P-6301-02 (PPZY-6301-02),TRIP - P-6301-02 DIESEL TRANSFER PUMP
QUSAHWIRA CDS,61983,61725,50,331,PSDL-6301-03,PUMP SUCTION PRESSURE LOW
QUSAHWIRA CDS,61984,61983,0,331,P-6301-01  (PPZY-6301-01),TRIP - P-6301-01 DIESEL TRANSFER PUMP
QUSAHWIRA CDS,61985,61725,51,331,PSDL-6301-04,PUMP SUCTION PRESSURE LOW
QUSAHWIRA CDS,61986,61985,0,331,P-6301-02 (PPZY-6301-02),TRIP - P-6301-02 DIESEL TRANSFER PUMP
QUSAHWIRA CDS,61987,61725,52,331,PSDL-6111-02/03/04,INSTRUMENT AIR SUPPLY PRESSURE LOW (2oo3)
QUSAHWIRA CDS,61988,61987,0,331,SDV-6110-02 (SVZY-6110-02),CLOSE - PLANT AIR SUPPLY SHUTDOWN VALVE
QUSAHWIRA CDS,61989,61987,1,331,SDV-6111-01 (SVZY-6111-01),CLOSE - NITROGEN GENERATION FEED SHUTDOWN VALVE
QUSAHWIRA CDS,61990,61725,53,331,PSDL-6110-02,PLANT AIR SUPPLY PRESSURE LOW
QUSAHWIRA CDS,61991,61990,0,331,SDV-6110-02 (SVZY-6110-02),CLOSE - PLANT AIR SUPPLY SHUTDOWN VALVE
QUSAHWIRA CDS,61992,61725,54,331,PSDL-6111-05,INST AIR TO NITROGEN GEN SUPPLY PRESSURE LOW
QUSAHWIRA CDS,61993,61992,0,331,SDV-6111-01 (SVZY-6111-01),CLOSE - NITROGEN GENERATION FEED SHUTDOWN VALVE
QUSAHWIRA CDS,61994,61725,55,331,PSDL-6901-02,N2 RECEIVER V-6901 SUPPLY PRESSURE LOW
QUSAHWIRA CDS,61995,61994,0,331,SDV-6901-01 (SVZY-6901-01),CLOSE - FLARE PURGE SHUTDOWN VALVE
QUSAHWIRA CDS,61996,61994,1,331,SDV-6901-02 (SVZY-6901-02),OPEN - UTILITY NITROGEN SHUTDOWN VALVE
QUSAHWIRA CDS,61997,61994,2,331,SDV-6900-01 (SVZY-6900-01),TRIP  - FUEL GAS SUPPLY TO FLARE PURGE SHUTDOWN VALVE
QUSAHWIRA CDS,61998,57904,9,331,FLARES,
QUSAHWIRA CDS,61999,61998,0,331,ESD 1.0 - CDS SHUTDOWN WITH BLOWDOWN,
QUSAHWIRA CDS,62000,61999,0,331,58-39-P-1921-01 (PPZY-1921-01),TRIP - HP FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62001,61999,1,331,58-39-P-1921-02 (PPZY-1921-02),TRIP - HP FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62002,61999,2,331,58-39-P-1911-01 (PPZY-1911-01),TRIP - HP COLD FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62003,61999,3,331,58-39-P-1911-02 (PPZY-1911-02),TRIP - HP COLD FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62004,61999,4,331,58-39-P-1931-01 (PPZY-1931-01),TRIP - HP SPARE FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62005,61999,5,331,58-39-P-1931-02 (PPZY-1931-02),TRIP - HP SPARE FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62006,61999,6,331,58-39-P-1941-01 (PPZY-1941-01),TRIP - TANK FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62007,61999,7,331,58-39-P-1941-02 (PPZY-1941-02),TRIP - TANK FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62008,61999,8,331,58-39-P-1951-01 (PPZY-1951-01),TRIP - SPARE TANK FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62009,61999,9,331,58-39-P-1951-02 (PPZY-1951-02),TRIP - SPARE TANK FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62010,61998,1,331,ESD 2.0 - CDS SHUTDOWN WITHOUT BLOWDOWN,
QUSAHWIRA CDS,62011,62010,0,331,58-39-P-1921-01 (PPZY-1921-01),TRIP - HP FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62012,62010,1,331,58-39-P-1921-02 (PPZY-1921-02),TRIP - HP FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62013,62010,2,331,58-39-P-1911-01 (PPZY-1911-01),TRIP - HP COLD FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62014,62010,3,331,58-39-P-1911-02 (PPZY-1911-02),TRIP - HP COLD FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62015,62010,4,331,58-39-P-1931-01 (PPZY-1931-01),TRIP - HP SPARE FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62016,62010,5,331,58-39-P-1931-02 (PPZY-1931-02),TRIP - HP SPARE FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62017,62010,6,331,58-39-P-1941-01 (PPZY-1941-01),TRIP - TANK FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62018,62010,7,331,58-39-P-1941-02 (PPZY-1941-02),TRIP - TANK FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62019,62010,8,331,58-39-P-1951-01 (PPZY-1951-01),TRIP - SPARE TANK FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62020,62010,9,331,58-39-P-1951-02 (PPZY-1951-02),TRIP - SPARE TANK FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62021,57904,10,331,FLARES,HP FLARE
QUSAHWIRA CDS,62022,62021,0,331,58-39-LSDH-1921-03/04/05,KNOCKOUT DRUM LEVEL HIGH HIGH (2oo3)
QUSAHWIRA CDS,62024,62021,1,331,58-39-LSDL-1921-03/04,KNOCKOUT DRUM LEVEL LOW LOW (1oo2)
QUSAHWIRA CDS,62025,62024,0,331,58-39-P-1921-01 (PPZY-1921-01),TRIP - HP FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62026,62024,1,331,58-39-P-1921-02 (PPZY-1921-02),TRIP - HP FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62027,62021,2,331,58-39-PSDH-1921-09,PUMP DISCHARGE PRESSURE HIGH
QUSAHWIRA CDS,62028,62027,0,331,58-39-P-1921-01 (PPZY-1921-01),TRIP - HP FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62029,62021,3,331,58-39-PSDH-1921-11,PUMP DISCHARGE PRESSURE HIGH
QUSAHWIRA CDS,62030,62029,0,331,58-39-P-1921-02 (PPZY-1921-02),TRIP - HP FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62031,62021,4,331,58-39-PSDL-1921-15,PUMP SUCTION PRESSURE LOW
QUSAHWIRA CDS,62032,62031,0,331,58-39-P-1921-01 (PPZY-1921-01),TRIP - HP FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62033,62021,5,331,58-39-PSDL-1921-16,PUMP SUCTION PRESSURE LOW
QUSAHWIRA CDS,62034,62033,0,331,58-39-P-1921-02 (PPZY-1921-02),TRIP - HP FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62035,62021,6,331,58-39-PPXI-1921-01,58-39-P-1921-01 PUMP RUNNING
QUSAHWIRA CDS,62036,62035,0,331,58-39-ROV-1921-01,OPEN - HP FLARE KNOCKOUT DRUM PUMP DISCHARGE ROV
QUSAHWIRA CDS,62037,62021,7,331,58-39-PPXI-1921-02,58-39-P-1921-02 PUMP RUNNING
QUSAHWIRA CDS,62038,62037,0,331,58-39-ROV-1921-01,OPEN - HP FLARE KNOCKOUT DRUM PUMP DISCHARGE ROV
QUSAHWIRA CDS,62039,62021,8,331,58-39-PPXI-1921-01,58-39-P-1921-01 PUMP NOT RUNNING
QUSAHWIRA CDS,62040,62039,0,331,58-39-ROV-1921-01,CLOSE - HP FLARE KNOCKOUT DRUM PUMP DISCHARGE ROV
QUSAHWIRA CDS,62041,62039,1,331,58-39-PPZY-1921-03/ 04,TRIP - API SEAL PUMP FOR HP FLARE KNOCKOUT DRUM PUMPS
QUSAHWIRA CDS,62042,62021,9,331,58-39-PPXI-1921-02,58-39-P-1921-02 PUMP NOT RUNNING
QUSAHWIRA CDS,62043,62042,0,331,58-39-ROV-1921-01,CLOSE - HP FLARE KNOCKOUT DRUM PUMP DISCHARGE ROV
QUSAHWIRA CDS,62044,62042,1,331,58-39-PPZY-1921-03/ 04,TRIP - API SEAL PUMP FOR HP FLARE KNOCKOUT DRUM PUMPS
QUSAHWIRA CDS,62045,57904,11,331,FLARES,HP COLD FLARE
QUSAHWIRA CDS,62046,62045,0,331,58-39-LSDH-1911-03/04/05,KNOCKOUT DRUM LEVEL HIGH HIGH (2oo3)
QUSAHWIRA CDS,62048,62045,1,331,58-39-LSDL-1911-03/04,KNOCKOUT DRUM LEVEL LOW LOW (1oo2)
QUSAHWIRA CDS,62049,62048,0,331,58-39-P-1911-01 (PPZY-1911-01),TRIP - HP COLD FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62050,62048,1,331,58-39-P-1911-02 (PPZY-1911-02),TRIP - HP COLD FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62051,62045,2,331,58-39-PSDH-1911-09,PUMP DISCHARGE PRESSURE HIGH
QUSAHWIRA CDS,62052,62051,0,331,58-39-P-1911-01 (PPZY-1911-01),TRIP - HP COLD FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62053,62045,3,331,58-39-PSDH-1911-11,PUMP DISCHARGE PRESSURE HIGH
QUSAHWIRA CDS,62054,62053,0,331,58-39-P-1911-02 (PPZY-1911-02),TRIP - HP COLD FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62055,62045,4,331,58-39-PSDL-1911-15,PUMP SUCTION PRESSURE LOW
QUSAHWIRA CDS,62056,62055,0,331,58-39-P-1911-01 (PPZY-1911-01),TRIP - HP COLD FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62057,62045,5,331,58-39-PSDL-1911-16,PUMP SUCTION PRESSURE LOW
QUSAHWIRA CDS,62058,62057,0,331,58-39-P-1911-02 (PPZY-1911-02),TRIP - HP COLD FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62059,62045,6,331,58-39-PPXI-1911-01,58-39-P-1911-01 PUMP RUNNING
QUSAHWIRA CDS,62060,62059,0,331,58-39-ROV-1911-01,OPEN - HP COLD FLARE KNOCKOUT DRUM PUMP DISCHARGE ROV
QUSAHWIRA CDS,62061,62045,7,331,58-39-PPXI-1911-02,58-39-P-1911-01 PUMP RUNNING
QUSAHWIRA CDS,62062,62061,0,331,58-39-ROV-1911-01,OPEN - HP COLD FLARE KNOCKOUT DRUM PUMP DISCHARGE ROV
QUSAHWIRA CDS,62063,62045,8,331,58-39-PPXI-1911-01,58-39-P-1911-01 PUMP NOT RUNNING
QUSAHWIRA CDS,62064,62063,0,331,58-39-ROV-1911-01,CLOSE - HP COLD FLARE KNOCKOUT DRUM PUMP DISCHARGE ROV
QUSAHWIRA CDS,62065,62063,1,331,58-39-PPZY-1911-03/ 04,TRIP - API SEAL PUMP FOR HP COLD FLARE KNOCK OUT DRUM PUMPS
QUSAHWIRA CDS,62066,62045,9,331,58-39-PPXI-1911-02,58-39-P-1911-02 PUMP NOT RUNNING
QUSAHWIRA CDS,62067,62066,0,331,58-39-ROV-1911-01,CLOSE - HP COLD FLARE KNOCKOUT DRUM PUMP DISCHARGE ROV
QUSAHWIRA CDS,62068,62066,1,331,58-39-PPZY-1911-03/ 04,TRIP - API SEAL PUMP FOR HP COLD FLARE KNOCK OUT DRUM PUMPS
QUSAHWIRA CDS,62069,57904,12,331,FLARES,HP SPARE FLARE
QUSAHWIRA CDS,62070,62069,0,331,58-39-LSDH-1931-03/04/05,KNOCKOUT DRUM LEVEL HIGH HIGH (2oo3)
QUSAHWIRA CDS,62072,62069,1,331,58-39-LSDL-1931-03/04,KNOCKOUT DRUM LEVEL LOW LOW (1oo2)
QUSAHWIRA CDS,62073,62072,0,331,58-39-P-1931-01 (PPZY-1931-01),TRIP - HP SPARE FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62074,62072,1,331,58-39-P-1931-02 (PPZY-1931-02),TRIP - HP SPARE FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62075,62069,2,331,58-39-PSDH-1931-09,PUMP DISCHARGE PRESSURE HIGH
QUSAHWIRA CDS,62076,62075,0,331,58-39-P-1931-01 (PPZY-1931-01),TRIP - HP SPARE FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62077,62069,3,331,58-39-PSDH-1931-11,PUMP DISCHARGE PRESSURE HIGH
QUSAHWIRA CDS,62078,62077,0,331,58-39-P-1931-02 (PPZY-1931-02),TRIP - HP SPARE FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62079,62069,4,331,58-39-PSDL-1931-15,PUMP SUCTION PRESSURE LOW
QUSAHWIRA CDS,62080,62079,0,331,58-39-P-1931-01 (PPZY-1931-01),TRIP - HP SPARE FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62081,62069,5,331,58-39-PSDL-1931-16,PUMP SUCTION PRESSURE LOW
QUSAHWIRA CDS,62082,62081,0,331,58-39-P-1931-02 (PPZY-1931-02),TRIP - HP SPARE FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62083,62069,6,331,58-39-PPXI-1931-01,58-39-P-1931-01 PUMP RUNNING
QUSAHWIRA CDS,62084,62083,0,331,58-39-ROV-1931-01,OPEN - HP SPARE FLARE KNOCKOUT DRUM PUMP DISCHARGE ROV
QUSAHWIRA CDS,62085,62069,7,331,58-39-PPXI-1931-02,58-39-P-1931-02 PUMP RUNNING
QUSAHWIRA CDS,62086,62085,0,331,58-39-ROV-1931-01,OPEN - HP SPARE FLARE KNOCKOUT DRUM PUMP DISCHARGE ROV
QUSAHWIRA CDS,62087,62069,8,331,58-39-PPXI-1931-01,58-39-P-1931-01 PUMP NOT RUNNING
QUSAHWIRA CDS,62088,62087,0,331,58-39-ROV-1931-01,CLOSE - HP SPARE FLARE KNOCKOUT DRUM PUMP DISCHARGE ROV
QUSAHWIRA CDS,62089,62087,1,331,58-39-PPZY-1931-03/ 04,TRIP - API SEAL PUMP FOR HP  SPARE FLARE KNOCKOUT DRUM PUMPS
QUSAHWIRA CDS,62090,62069,9,331,58-39-PPXI-1931-02,58-39-P-1931-02 PUMP NOT RUNNING
QUSAHWIRA CDS,62091,62090,0,331,58-39-ROV-1931-01,CLOSE - HP SPARE FLARE KNOCKOUT DRUM PUMP DISCHARGE ROV
QUSAHWIRA CDS,62092,62090,1,331,58-39-PPZY-1931-03/ 04,TRIP - API SEAL PUMP FOR HP  SPARE FLARE KNOCKOUT DRUM PUMPS
QUSAHWIRA CDS,62093,57904,13,331,FLARES,TANK FLARE
QUSAHWIRA CDS,62094,62093,0,331,58-39-LSDH-1941-03/04/05,KNOCKOUT DRUM LEVEL HIGH HIGH (2oo3)
QUSAHWIRA CDS,62096,62093,1,331,58-39-LSDL-1941-03/04,KNOCKOUT DRUM LEVEL LOW LOW (1oo2)
QUSAHWIRA CDS,62097,62096,0,331,58-39-P-1941-01 (PPZY-1941-01),TRIP - TANK FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62098,62096,1,331,58-39-P-1941-02 (PPZY-1941-02),TRIP - TANK FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62099,62093,2,331,58-39-PSDH-1941-09,PUMP DISCHARGE PRESSURE HIGH
QUSAHWIRA CDS,62100,62099,0,331,58-39-P-1941-01 (PPZY-1941-01),TRIP - TANK FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62101,62093,3,331,58-39-PSDH-1941-11,PUMP DISCHARGE PRESSURE HIGH
QUSAHWIRA CDS,62102,62101,0,331,58-39-P-1941-02 (PPZY-1941-02),TRIP - TANK FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62103,62093,4,331,58-39-PSDL-1941-15,PUMP SUCTION PRESSURE LOW
QUSAHWIRA CDS,62104,62103,0,331,58-39-P-1941-01 (PPZY-1941-01),TRIP - TANK FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62105,62093,5,331,58-39-PSDL-1941-16,PUMP SUCTION PRESSURE LOW
QUSAHWIRA CDS,62106,62105,0,331,58-39-P-1941-02 (PPZY-1941-02),TRIP - TANK FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62107,62093,6,331,58-39-PPXI-1941-01,58-39-P-1941-01 PUMP RUNNING
QUSAHWIRA CDS,62108,62107,0,331,58-39-ROV-1941-01,OPEN - TANK FLARE KNOCKOUT DRUM PUMP DISCHARGE ROV
QUSAHWIRA CDS,62109,62093,7,331,58-39-PPXI-1941-02,58-39-P-1941-02 PUMP RUNNING
QUSAHWIRA CDS,62110,62109,0,331,58-39-ROV-1941-01,OPEN - TANK FLARE KNOCKOUT DRUM PUMP DISCHARGE ROV
QUSAHWIRA CDS,62111,62093,8,331,58-39-PPXI-1941-01,58-39-P-1941-01 PUMP NOT RUNNING
QUSAHWIRA CDS,62112,62111,0,331,58-39-ROV-1941-01,CLOSE - TANK FLARE KNOCKOUT DRUM PUMP DISCHARGE ROV
QUSAHWIRA CDS,62113,62111,1,331,58-39-PPZY-1941-03/ 04,TRIP - API SEAL PUMP FOR TANK FLARE KNOCKOUT DRUM PUMPS
QUSAHWIRA CDS,62114,62093,9,331,58-39-PPXI-1941-02,58-39-P-1941-02 PUMP NOT RUNNING
QUSAHWIRA CDS,62115,62114,0,331,58-39-ROV-1941-01,CLOSE - TANK FLARE KNOCKOUT DRUM PUMP DISCHARGE ROV
QUSAHWIRA CDS,62116,62114,1,331,58-39-PPZY-1941-03/ 04,TRIP - API SEAL PUMP FOR TANK FLARE KNOCKOUT DRUM PUMPS
QUSAHWIRA CDS,62117,57904,14,331,FLARES,SPARE TANK FLARE
QUSAHWIRA CDS,62118,62117,0,331,58-39-LSDH-1951-03/04/05,KNOCKOUT DRUM LEVEL HIGH HIGH (2oo3)
QUSAHWIRA CDS,62120,62117,1,331,58-39-LSDL-1951-03/04,KNOCKOUT DRUM LEVEL LOW LOW (1oo2)
QUSAHWIRA CDS,62121,62120,0,331,58-39-P-1951-01 (PPZY-1951-01),TRIP - SPARE TANK FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62122,62120,1,331,58-39-P-1951-02 (PPZY-1951-02),TRIP - SPARE TANK FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62123,62117,2,331,58-39-PSDH-1951-09,PUMP DISCHARGE PRESSURE HIGH
QUSAHWIRA CDS,62124,62123,0,331,58-39-P-1951-01 (PPZY-1951-01),TRIP - SPARE TANK FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62125,62117,3,331,58-39-PSDH-1951-11,PUMP DISCHARGE PRESSURE HIGH
QUSAHWIRA CDS,62126,62125,0,331,58-39-P-1951-02 (PPZY-1951-02),TRIP - SPARE TANK FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62127,62117,4,331,58-39-PSDL-1951-15,PUMP SUCTION PRESSURE LOW
QUSAHWIRA CDS,62128,62127,0,331,58-39-P-1951-01 (PPZY-1951-01),TRIP - SPARE TANK FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62129,62117,5,331,58-39-PSDL-1951-16,PUMP SUCTION PRESSURE LOW
QUSAHWIRA CDS,62130,62129,0,331,58-39-P-1951-02 (PPZY-1951-02),TRIP - SPARE TANK FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62131,62117,6,331,58-39-PPXI-1951-01,58-39-P-1951-01 PUMP RUNNING
QUSAHWIRA CDS,62132,62131,0,331,58-39-ROV-1951-01,OPEN - SPARE TANK FLARE KNOCKOUT DRUM PUMP DISCHARGE ROV
QUSAHWIRA CDS,62133,62117,7,331,58-39-PPXI-1951-02,58-39-P-1951-02 PUMP RUNNING
QUSAHWIRA CDS,62134,62133,0,331,58-39-ROV-1951-01,OPEN - SPARE TANK FLARE KNOCKOUT DRUM PUMP DISCHARGE ROV
QUSAHWIRA CDS,62135,62117,8,331,58-39-PPXI-1951-01,58-39-P-1951-01 PUMP NOT RUNNING
