DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
QUSAHWIRA CDS,62136,62135,0,331,58-39-ROV-1951-01,CLOSE - SPARE TANK FLARE KNOCKOUT DRUM PUMP DISCHARGE ROV
QUSAHWIRA CDS,62137,62135,1,331,58-39-PPZY-1951-03/ 04,TRIP - API SEAL PUMP FOR SPARE TANK FLARE KNOCKOUT DRUM PUMPS
QUSAHWIRA CDS,62138,62117,9,331,58-39-PPXI-1951-02,58-39-P-1951-02 PUMP NOT RUNNING
QUSAHWIRA CDS,62139,62138,0,331,58-39-ROV-1951-01,CLOSE - SPARE TANK FLARE KNOCKOUT DRUM PUMP DISCHARGE ROV
QUSAHWIRA CDS,62140,62138,1,331,58-39-PPZY-1951-03/ 04,TRIP - API SEAL PUMP FOR SPARE TANK FLARE KNOCKOUT DRUM PUMPS
QUSAHWIRA CDS,62141,62117,10,331,XS-5501-10,POWER FAILURE
QUSAHWIRA CDS,62143,57904,15,331,INTERLOCKS,
QUSAHWIRA CDS,62144,62143,0,331, 58-39-LAH-1921-01,(39-FL-1921) KNOCKOUT DRUM LEVEL HIGH
QUSAHWIRA CDS,62145,62144,0,331,58-39-P-1921-01 (PPHO-1921-01),START - HP FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62146,62144,1,331,58-39-P-1921-02 (PPHO-1921-02),START - HP FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62147,62143,1,331, 58-39-LAL-1921-01,(39-FL-1921) KNOCKOUT DRUM LEVEL LOW
QUSAHWIRA CDS,62148,62147,0,331,58-39-P-1921-01 (PPHS-1921-01),STOP - HP FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62149,62147,1,331,58-39-P-1921-02 (PPHS-1921-02),STOP - HP FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62150,62143,2,331,58-39-LAH-1911-01,(39-FL-1911) KNOCKOUT DRUM LEVEL HIGH
QUSAHWIRA CDS,62151,62150,0,331,58-39-P-1911-01 (PPHO-1911-01),START - HP COLD FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62152,62150,1,331,58-39-P-1911-02 (PPHO-1911-02),START - HP COLD FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62153,62143,3,331,58-39-LAL-1911-01,(39-FL-1911) KNOCKOUT DRUM LEVEL LOW
QUSAHWIRA CDS,62154,62153,0,331,58-39-P-1911-01 (PPHS-1911-01),STOP - HP COLD FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62155,62153,1,331,58-39-P-1911-02 (PPHS-1911-02),STOP - HP COLD FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62156,62143,4,331,58-39- LAH-1931-01,(39-FL-1931) KNOCKOUT DRUM LEVEL HIGH
QUSAHWIRA CDS,62157,62156,0,331,58-39-P-1931-01 (PPHO-1931-01),START - HP SPARE  FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62158,62156,1,331,58-39-P-1931-02 (PPHO-1931-02),START - HP SPARE  FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62159,62143,5,331,58-39-LAL-1931-01,(39-FL-1931) KNOCKOUT DRUM LEVEL LOW
QUSAHWIRA CDS,62160,62159,0,331,58-39-P-1931-01 (PPHS-1931-01),STOP - HP SPARE  FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62161,62159,1,331,58-39-P-1931-02 (PPHS-1931-02),STOP - HP SPARE  FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62162,62143,6,331,58-39- LAH-1941-01,(39-FL-1941) KNOCKOUT DRUM LEVEL HIGH
QUSAHWIRA CDS,62163,62162,0,331,58-39-P-1941-01 (PPHO-1941-01),START - TANK FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62164,62162,1,331,58-39-P-1941-02 (PPHO-1941-02),START - TANK FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62165,62143,7,331,58-39-LAL-1941-01,(39-FL-1941) KNOCKOUT DRUM LEVEL LOW
QUSAHWIRA CDS,62166,62165,0,331,58-39-P-1941-01 (PPHS-1941-01),STOP - TANK FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62167,62165,1,331,58-39-P-1941-02 (PPHS-1941-02),STOP - TANK FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62168,62143,8,331,58-39- LAH-1951-01,(39-FL-1951) KNOCKOUT DRUM LEVEL HIGH
QUSAHWIRA CDS,62169,62168,0,331,58-39-P-1951-01 (PPHO-1951-01),START - SPARE TANK FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62170,62168,1,331,58-39-P-1951-02 (PPHO-1951-02),START - SPARE TANK FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62171,62143,9,331,58-39- LAL-1951-01,(39-FL-1951) KNOCKOUT DRUM LEVEL LOW
QUSAHWIRA CDS,62172,62171,0,331,58-39-P-1951-01 (PPHS-1951-01),STOP - SPARE TANK FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62173,62171,1,331,58-39-P-1951-02 (PPHS-1951-02),STOP - SPARE TANK FLARE KNOCKOUT DRUM PUMP
QUSAHWIRA CDS,62174,62143,10,331,58-39-LAH-3101-02,(V-3101) GLYCOL DRAIN LEVEL HIGH
QUSAHWIRA CDS,62175,62174,0,331,P-3101-01 (PPHO-3101-01),START - GLYCOL DRAIN PUMP
QUSAHWIRA CDS,62176,62174,1,331,P-3101-02 (PPHO-3101-02),START - GLYCOL DRAIN PUMP
QUSAHWIRA CDS,62177,62143,11,331,58-39-LAL-3101-02,(V-3101) GLYCOL DRAIN LEVEL LOW
QUSAHWIRA CDS,62178,62177,0,331,P-3101-01 (PPHS-3101-01),STOP - GLYCOL DRAIN PUMP
QUSAHWIRA CDS,62179,62177,1,331,P-3101-02 (PPHS-3101-02),STOP - GLYCOL DRAIN PUMP
QUSAHWIRA CDS,62180,62143,12,331,LAH-1510-01,(V-1510) RECOV. OIL COLL. TANK LEVEL HIGH
QUSAHWIRA CDS,62181,62180,0,331,P-1510-01(PPHO-1510-01),START - RECOVERED OIL RETURN PUMP
QUSAHWIRA CDS,62182,62180,1,331,P-1510-02(PPHO-1510-02),START - RECOVERED OIL RETURN PUMP
QUSAHWIRA CDS,62183,62143,13,331,LAL-1510-01,(V-1510) RECOV. OIL COLL. TANK LEVEL LOW
QUSAHWIRA CDS,62184,62183,0,331,P-1510-01 (PPHS-1510-01),STOP - RECOVERED OIL RETURN PUMP
QUSAHWIRA CDS,62185,62183,1,331,P-1510-02 (PPHS-1510-02),STOP - RECOVERED OIL RETURN PUMP
QUSAHWIRA CDS,62186,62143,14,331,LAH-6702-01,(V-6702) PROCESS DRAIN LEVEL HIGH
QUSAHWIRA CDS,62187,62186,0,331,P-6702-01 (PPHO-6702-01),START - PROCESS DRAIN PUMP
QUSAHWIRA CDS,62188,62186,1,331,P-6702-02 (PPHO-6702-02),START - PROCESS DRAIN PUMP
QUSAHWIRA CDS,62189,62143,15,331,LAL-6702-01,(V-6702) PROCESS DRAIN LEVEL LOW
QUSAHWIRA CDS,62190,62189,0,331,P-6702-01 (PPHS-6702-01),STOP - PROCESS DRAIN PUMP
QUSAHWIRA CDS,62191,62189,1,331,P-6702-02 (PPHS-6702-02),STOP - PROCESS DRAIN PUMP
QUSAHWIRA CDS,62192,62143,16,331,LAH-6701-01,V-6701 CLOSED DRAIN LEVEL HIGH
QUSAHWIRA CDS,62193,62192,0,331,P-6701-01 (PPHO-6701-01),START - CLOSED DRAIN PUMP
QUSAHWIRA CDS,62194,62192,1,331,P-6701-02 (PPHO-6701-02),START - CLOSED DRAIN PUMP
QUSAHWIRA CDS,62195,62143,17,331, LAL-6701-01,V-6701 CLOSED DRAIN LEVEL LOW
QUSAHWIRA CDS,62196,62195,0,331,P-6701-01 (PPHS-6701-01),STOP - CLOSED DRAIN PUMP
QUSAHWIRA CDS,62197,62195,1,331,P-6701-02 (PPHS-6701-02),STOP - CLOSED DRAIN PUMP
QUSAHWIRA CDS,62198,62143,18,331,58-39-LAH-6701-01,(39-V-6701) FLARE DRAIN LEVEL HIGH
QUSAHWIRA CDS,62199,62198,0,331,58-39-P-6701-01 (PPHO-6701-01),START - FLARE DRAIN PUMP
QUSAHWIRA CDS,62200,62198,1,331,58-39-P-6701-02 (PPHO-6701-02),START - FLARE DRAIN PUMP
QUSAHWIRA CDS,62201,62143,19,331,58-39- LAL-6701-01,(39-V-6701) FLARE DRAIN LEVEL LOW
QUSAHWIRA CDS,62202,62201,0,331,58-39-P-6701-01 (PPHS-6701-01),STOP - FLARE DRAIN PUMP
QUSAHWIRA CDS,62203,62201,1,331,58-39-P-6701-02 (PPHS-6701-02),STOP - FLARE DRAIN PUMP
QUSAHWIRA CDS,62204,62143,20,331,LAH-6703-01,(V-6703) TUNDISH DRAIN LEVEL HIGH (2020 MM)
QUSAHWIRA CDS,62205,62204,0,331,P-6703 (PPHO-6703-01),START - TUNDISH DRAIN SUMP PUMP
QUSAHWIRA CDS,62206,62143,21,331,LAL-6703-01,(V-6703) TUNDISH DRAIN LEVEL LOW (1700 MM)
QUSAHWIRA CDS,62207,62206,0,331,P-6703 (PPHS-6703-01),STOP - TUNDISH DRAIN SUMP PUMP
QUSAHWIRA CDS,62208,62143,22,331,LAH-6704-01,(V-6703) TUNDISH DRAIN LEVEL HIGH (2020 MM)
QUSAHWIRA CDS,62209,62208,0,331,P-6704-01 (PPHO-6704-01),START - TUNDISH DRAIN SUMP PUMP
QUSAHWIRA CDS,62210,62143,23,331,LAL-6704-01,(V-6703) TUNDISH DRAIN LEVEL LOW (1700 MM)
QUSAHWIRA CDS,62211,62210,0,331,P-6704-01 (PPHS-6704-01),STOP - TUNDISH DRAIN SUMP PUMP
QUSAHWIRA CDS,62212,62143,24,331,PPHO-0901,MOL BOOSTER PUMP START
QUSAHWIRA CDS,62213,62212,0,331,MOV-0901-01,OPEN  - MOL BOOSTER PUMP (P-0901) DISCHARGE MOV
QUSAHWIRA CDS,62214,62143,25,331,PPHS-0901,MOL BOOSTER PUMP STOP
QUSAHWIRA CDS,62215,62214,0,331,MOV-0901-01,CLOSE - MOL BOOSTER PUMP (P-0901) DISCHARGE MOV
QUSAHWIRA CDS,62216,62143,26,331,PPHO-0902,MOL BOOSTER PUMP START
QUSAHWIRA CDS,62217,62216,0,331,MOV-0902-01,OPEN  - MOL BOOSTER PUMP (P-0902) DISCHARGE MOV
QUSAHWIRA CDS,62218,62143,27,331,PPHS-0902,MOL BOOSTER PUMP STOP
QUSAHWIRA CDS,62219,62218,0,331,MOV-0902-01,CLOSE - MOL BOOSTER PUMP (P-0902) DISCHARGE MOV
QUSAHWIRA CDS,62220,62143,28,331,PPHO-0903,MOL BOOSTER PUMP START
QUSAHWIRA CDS,62221,62220,0,331,MOV-0903-01,OPEN  - MOL BOOSTER PUMP (P-0903) DISCHARGE MOV
QUSAHWIRA CDS,62222,62143,29,331,PPHS-0903,MOL BOOSTER PUMP STOP
QUSAHWIRA CDS,62223,62222,0,331,MOV-0903-01,CLOSE - MOL BOOSTER PUMP (P-0903) DISCHARGE MOV
QUSAHWIRA CDS,62224,62143,30,331,PPHO-0904,MOL BOOSTER PUMP START
QUSAHWIRA CDS,62225,62224,0,331,MOV-0904-01,OPEN  - MOL BOOSTER PUMP (P-0904) DISCHARGE MOV
QUSAHWIRA CDS,62226,62143,31,331,PPHS-0904,MOL BOOSTER PUMP STOP
QUSAHWIRA CDS,62227,62226,0,331,MOV-0904-01,CLOSE - MOL BOOSTER PUMP (P-0904) DISCHARGE MOV
QUSAHWIRA CDS,62228,62143,32,331,PPHO-1001,MOL PUMP START
QUSAHWIRA CDS,62229,62228,0,331,MOV-1001-02,OPEN - MOL PUMP (P-1001) SUCTION MOV
QUSAHWIRA CDS,62230,62228,1,331,MOV-1001-01,OPEN - MOL PUMP (P-1001) DISCHARGE MOV
QUSAHWIRA CDS,62231,62143,33,331,PPHS-1001,MOL PUMP STOP
QUSAHWIRA CDS,62232,62231,0,331,MOV-1001-02,CLOSE - MOL PUMP (P-1001) SUCTION MOV
QUSAHWIRA CDS,62233,62231,1,331,MOV-1001-01,CLOSE - MOL PUMP (P-1001) DISCHARGE MOV
QUSAHWIRA CDS,62234,62143,34,331,PPHO-1002,MOL PUMP START
QUSAHWIRA CDS,62235,62234,0,331,MOV-1002-02,OPEN - MOL PUMP (P-1002) SUCTION MOV
QUSAHWIRA CDS,62236,62234,1,331,MOV-1002-01,OPEN - MOL PUMP (P-1002) DISCHARGE MOV
QUSAHWIRA CDS,62237,62143,35,331,PPHS-1002,MOL PUMP STOP
QUSAHWIRA CDS,62238,62237,0,331,MOV-1002-02,CLOSE - MOL PUMP (P-1002) SUCTION MOV
QUSAHWIRA CDS,62239,62237,1,331,MOV-1002-01,CLOSE - MOL PUMP (P-1002) DISCHARGE MOV
QUSAHWIRA CDS,62240,62143,36,331,LAH-2501-01,SEWAGE LIFTING STATION LEVEL HIGH
QUSAHWIRA CDS,62241,62240,0,331,P-2501-01/02 (PPHO-2501-01/02),START - SUBMERSIBLE SEWAGE  PUMP
QUSAHWIRA CDS,62242,62143,37,331,LAL-2501-01,SEWAGE LIFTING STATION LEVEL LOW
QUSAHWIRA CDS,62243,62242,0,331,P-2501-01/02 (PPHS-2501-01/02),STOP - SUBMERSIBLE SEWAGE  PUMP
QUSAHWIRA CDS,62244,57904,16,331,POTABLE WATER,
QUSAHWIRA CDS,62245,62244,0,331,LSDH-2303-02,T-2303 POTABLE WATER TANK LEVEL HIGH
QUSAHWIRA CDS,62246,62245,0,331,XS-2301-01,TRIP - U-2301 RO PACKAGE TRIP (TRIP COMMAND TO PLC)
QUSAHWIRA CDS,62247,62244,1,331,LSDL-2303-03,T-2303 POTABLE WATER TANK LEVEL LOW
QUSAHWIRA CDS,62248,62247,0,331,P-2303-01(PPZY-2303-01),TRIP - P-2303-01 POTABLE WATER PUMP
QUSAHWIRA CDS,62249,62247,1,331,P-2303-02 (PPZY-2303-02),TRIP - P-2303-02 POTABLE WATER PUMP
QUSAHWIRA CDS,62250,62247,2,331,P-2303-03(PPZY-2303-03),TRIP - P-2303-03 POTABLE WATER PUMP
QUSAHWIRA CDS,62251,62247,3,331,P-2303-04(PPZY-2303-04),TRIP - P-2303-04 POTABLE WATER PUMP
QUSAHWIRA CDS,62252,62244,2,331,LSDH-2304-02,T-2304 POTABLE WATER TANK LEVEL HIGH
QUSAHWIRA CDS,62253,62252,0,331,XS-2301-01,TRIP - U-2301 RO PACKAGE TRIP (TRIP COMMAND TO PLC)
QUSAHWIRA CDS,62254,62244,3,331,LSDL-2304-03,T-2304 POTABLE WATER TANK LEVEL LOW
QUSAHWIRA CDS,62255,62254,0,331,P-2303-01(PPZY-2303-01),TRIP - P-2303-01 POTABLE WATER PUMP
QUSAHWIRA CDS,62256,62254,1,331,P-2303-02 (PPZY-2303-02),TRIP - P-2303-02 POTABLE WATER PUMP
QUSAHWIRA CDS,62257,62254,2,331,P-2303-03(PPZY-2303-03),TRIP - P-2303-03 POTABLE WATER PUMP
QUSAHWIRA CDS,62258,62254,3,331,P-2303-04(PPZY-2303-04),TRIP - P-2303-04 POTABLE WATER PUMP
QUSAHWIRA CDS,62259,62244,4,331,LSDH-5101-04,T-5101 FIRE WATER TANK LEVEL HIGH
QUSAHWIRA CDS,62260,62259,0,331,SDV-2303-01(SVZY-2303-01),CLOSE - FIREWATER POTABLE WATER SUPPLY SHUTDOWN VALVE
QUSAHWIRA CDS,62261,62244,5,331,LSDH-5102-04,T-5102 FIRE WATER TANK LEVEL HIGH
QUSAHWIRA CDS,62262,62261,0,331,SDV-2303-01(SVZY-2303-01),CLOSE - FIREWATER POTABLE WATER SUPPLY SHUTDOWN VALVE
QUSAHWIRA CDS,62263,62244,6,331,LSDL-2501-02,SEWAGE LIFTING STATION LEVEL LOW
QUSAHWIRA CDS,62264,62263,0,331,P-2501-01(PPZY-2501-01),TRIP - SUBMERSIBLE SEWAGE  PUMP
QUSAHWIRA CDS,62265,62263,1,331,P-2501-02 (PPZY-2501-02),TRIP - SUBMERSIBLE SEWAGE  PUMP
SHAH CDS,62266,0,0,332,SHAH CDS,
SHAH CDS,62267,62266,0,332,ESD,
SHAH CDS,62268,62267,0,332,INTER_ESDGEN_603,PLANT ESD 1 (FROM SHAH)
SHAH CDS,62269,62268,0,332,CONT 011,ACTIVATE - COMPRESSION TR1 ESD
SHAH CDS,62270,62268,1,332,CONT 021,ACTIVATE - COMPRESSION TR2 ESD
SHAH CDS,62271,62268,2,332,CONT 001,ACTIVATE - GRU ESD
SHAH CDS,62272,62268,3,332,INTER_ESDTR1_811,ACTIVATE - COMPRESSION TR1 ESD TO UCP
SHAH CDS,62273,62268,4,332,INTER_ESDTR2_812,ACTIVATE - COMPRESSION TR2 ESD TO UCP
SHAH CDS,62274,62268,5,332,SDV-1601-03,CLOSE - SPIKING GAS TO MOL LINE ESD VALVE
SHAH CDS,62275,62268,6,332,SDV-3104-01/10,CLOSE - PIPELINE INLET  LINE VALVE
SHAH CDS,62276,62268,7,332,SDV-3104-07/11,CLOSE - PIPE LINE BATTERY LIMIT  VALVE
SHAH CDS,62277,62267,1,332,INTER_ESDGEN_607,PLANT ESD 2 (FROM SHAH)
SHAH CDS,62278,62277,0,332,CONT 011,ACTIVATE - COMPRESSION TR1 ESD
SHAH CDS,62279,62277,1,332,CONT 021,ACTIVATE - COMPRESSION TR2 ESD
SHAH CDS,62280,62277,2,332,CONT 001,ACTIVATE - GRU ESD
SHAH CDS,62281,62277,3,332,INTER_ESDTR1_811,ACTIVATE - COMPRESSION TR1 ESD TO UCP
SHAH CDS,62282,62277,4,332,INTER_ESDTR2_812,ACTIVATE - COMPRESSION TR2 ESD TO UCP
SHAH CDS,62283,62277,5,332,SDV-1601-03,CLOSE - SPIKING GAS TO MOL LINE ESD VALVE
SHAH CDS,62284,62277,6,332,SDV-3104-01/10,CLOSE - PIPELINE INLET  LINE VALVE
SHAH CDS,62285,62277,7,332,SDV-3104-07/11,CLOSE - PIPE LINE BATTERY LIMIT  VALVE
SHAH CDS,62286,62267,2,332,INTER_ESDSPK_711,PLANT ESD 1 (FROM SPIKING F&G PANEL)
SHAH CDS,62287,62286,0,332,CONT 011,ACTIVATE - COMPRESSION TR1 ESD
SHAH CDS,62288,62286,1,332,CONT 021,ACTIVATE - COMPRESSION TR2 ESD
SHAH CDS,62289,62286,2,332,CONT 001,ACTIVATE - GRU ESD
SHAH CDS,62290,62286,3,332,INTER_ESDTR1_811,ACTIVATE - COMPRESSION TR1 ESD TO UCP
SHAH CDS,62291,62286,4,332,INTER_ESDTR2_812,ACTIVATE - COMPRESSION TR2 ESD TO UCP
SHAH CDS,62292,62286,5,332,SDV-1601-03,CLOSE - SPIKING GAS TO MOL LINE ESD VALVE
SHAH CDS,62293,62286,6,332,SDV-3104-01/10,CLOSE - PIPELINE INLET  LINE VALVE
SHAH CDS,62294,62286,7,332,SDV-3104-07/11,CLOSE - PIPE LINE BATTERY LIMIT  VALVE
SHAH CDS,62295,62267,3,332,HS-9931-01,MANUAL PB IN CR FOR SPIKING GAS COMPRESSOR AREA INCLUDING DEPRESSURIZATION (ESD-1)
SHAH CDS,62296,62295,0,332,CONT 011,ACTIVATE - COMPRESSION TR1 ESD
SHAH CDS,62297,62295,1,332,CONT 021,ACTIVATE - COMPRESSION TR2 ESD
SHAH CDS,62298,62295,2,332,CONT 001,ACTIVATE - GRU ESD
SHAH CDS,62299,62295,3,332,INTER_ESDTR1_811,ACTIVATE - COMPRESSION TR1 ESD TO UCP
SHAH CDS,62300,62295,4,332,INTER_ESDTR2_812,ACTIVATE - COMPRESSION TR2 ESD TO UCP
SHAH CDS,62301,62295,5,332,SDV-1601-03,CLOSE - SPIKING GAS TO MOL LINE ESD VALVE
SHAH CDS,62302,62295,6,332,SDV-3104-01/10,CLOSE - PIPELINE INLET  LINE VALVE
SHAH CDS,62303,62295,7,332,SDV-3104-07/11,CLOSE - PIPE LINE BATTERY LIMIT  VALVE
SHAH CDS,62304,62267,4,332,HS-9931-02,MANUAL PB IN CR FOR SPIKING GAS COMPRESSOR AREA (ESD-2)
SHAH CDS,62305,62304,0,332,CONT 011,ACTIVATE - COMPRESSION TR1 ESD
SHAH CDS,62306,62304,1,332,CONT 021,ACTIVATE - COMPRESSION TR2 ESD
SHAH CDS,62307,62304,2,332,CONT 001,ACTIVATE - GRU ESD
SHAH CDS,62308,62304,3,332,INTER_ESDTR1_811,ACTIVATE - COMPRESSION TR1 ESD TO UCP
SHAH CDS,62309,62304,4,332,INTER_ESDTR2_812,ACTIVATE - COMPRESSION TR2 ESD TO UCP
SHAH CDS,62310,62304,5,332,SDV-1601-03,CLOSE - SPIKING GAS TO MOL LINE ESD VALVE
SHAH CDS,62311,62304,6,332,SDV-3104-01/10,CLOSE - PIPELINE INLET  LINE VALVE
SHAH CDS,62312,62304,7,332,SDV-3104-07/11,CLOSE - PIPE LINE BATTERY LIMIT  VALVE
SHAH CDS,62313,62267,5,332,HS-9931-11,MANUAL PB IN FIELD FOR SPIKING GAS COMPRESSOR AREA (ESD-2)
SHAH CDS,62314,62313,0,332,CONT 011,ACTIVATE - COMPRESSION TR1 ESD
SHAH CDS,62315,62313,1,332,CONT 021,ACTIVATE - COMPRESSION TR2 ESD
SHAH CDS,62316,62313,2,332,CONT 001,ACTIVATE - GRU ESD
SHAH CDS,62317,62313,3,332,INTER_ESDTR1_811,ACTIVATE - COMPRESSION TR1 ESD TO UCP
SHAH CDS,62318,62313,4,332,INTER_ESDTR2_812,ACTIVATE - COMPRESSION TR2 ESD TO UCP
SHAH CDS,62319,62313,5,332,SDV-1601-03,CLOSE - SPIKING GAS TO MOL LINE ESD VALVE
SHAH CDS,62320,62313,6,332,SDV-3104-01/10,CLOSE - PIPELINE INLET  LINE VALVE
SHAH CDS,62321,62313,7,332,SDV-3104-07/11,CLOSE - PIPE LINE BATTERY LIMIT  VALVE
SHAH CDS,62322,62267,6,332,LSDH-1910-02A/B/C,SPIKING HP KO DRUM V-1910 LIQUID LEVEL HIGH (2oo3)
SHAH CDS,62323,62322,0,332,CONT 011,ACTIVATE - COMPRESSION TR1 ESD
SHAH CDS,62324,62322,1,332,CONT 021,ACTIVATE - COMPRESSION TR2 ESD
SHAH CDS,62325,62322,2,332,CONT 001,ACTIVATE - GRU ESD
SHAH CDS,62326,62322,3,332,INTER_ESDTR1_811,ACTIVATE - COMPRESSION TR1 ESD TO UCP
SHAH CDS,62327,62322,4,332,INTER_ESDTR2_812,ACTIVATE - COMPRESSION TR2 ESD TO UCP
SHAH CDS,62328,62322,5,332,SDV-1601-03,CLOSE - SPIKING GAS TO MOL LINE ESD VALVE
SHAH CDS,62329,62322,6,332,SDV-3104-01/10,CLOSE - PIPELINE INLET  LINE VALVE
SHAH CDS,62330,62322,7,332,SDV-3104-07/11,CLOSE - PIPE LINE BATTERY LIMIT  VALVE
SHAH CDS,62331,62267,7,332,LSDH-1911-02A/B/C,SPIKING LP KO DRUM V-1911 LIQUID LEVEL HIGH (2oo3)
SHAH CDS,62332,62331,0,332,CONT 011,ACTIVATE - COMPRESSION TR1 ESD
SHAH CDS,62333,62331,1,332,CONT 021,ACTIVATE - COMPRESSION TR2 ESD
SHAH CDS,62334,62331,2,332,CONT 001,ACTIVATE - GRU ESD
SHAH CDS,62335,62331,3,332,INTER_ESDTR1_811,ACTIVATE - COMPRESSION TR1 ESD TO UCP
SHAH CDS,62336,62331,4,332,INTER_ESDTR2_812,ACTIVATE - COMPRESSION TR2 ESD TO UCP
SHAH CDS,62337,62331,5,332,SDV-1601-03,CLOSE - SPIKING GAS TO MOL LINE ESD VALVE
SHAH CDS,62338,62331,6,332,SDV-3104-07/11,CLOSE - PIPE LINE BATTERY LIMIT  VALVE
SHAH CDS,62339,62267,8,332,PSDL-1302-12,LOW PRESSURE AT MOL LINE
SHAH CDS,62340,62339,0,332,SDV-1601-03,CLOSE - SPIKING GAS TO MOL LINE ESD VALVE
SHAH CDS,62341,62267,9,332,ZSL-1302-11,MOL PIPE LINE INLET SHUT DOWN VALVE  (CLOSE POSITION)
SHAH CDS,62342,62341,0,332,SDV-1601-03,CLOSE - SPIKING GAS TO MOL LINE ESD VALVE
SHAH CDS,62343,62266,1,332,HP FLARE SYSTEM,
SHAH CDS,62344,62343,0,332,29-39-LSDL-1910-04,SPIKING HP FLARE KO DRUM V-1910 LEVEL LOW
SHAH CDS,62345,62344,0,332,29-39-PM-1915,TRIP - HP FLARE KO DRUM PUMP-1915
SHAH CDS,62346,62344,1,332,29-39-PM-1916,TRIP - HP FLARE KO DRUM PUMP-1916
SHAH CDS,62347,62344,2,332,29-39-SDV-1915-01,CLOSE - SHUTDOWN VALVE P-1915
SHAH CDS,62348,62343,1,332,29-39-PSDL-1915-03,SPIKING HP FLARE KO DRUM V-1910 PRESSURE LOW
SHAH CDS,62349,62348,0,332,29-39-PM-1915,TRIP - HP FLARE KO DRUM PUMP-1915
SHAH CDS,62350,62343,2,332,29-39-PSDL-1916-03,SPIKING HP FLARE KO DRUM V-1910 PRESSURE LOW
SHAH CDS,62351,62350,0,332,29-39-PM-1916,TRIP - HP FLARE KO DRUM PUMP-1916
SHAH CDS,62352,62343,3,332,29-39-TSDL-1910-03,SPIKING HP FLARE KO DRUM V-1910 TEMPERATURE LOW
SHAH CDS,62353,62352,0,332,29-39-PM-1915,TRIP - HP FLARE KO DRUM PUMP-1915
SHAH CDS,62354,62352,1,332,29-39-PM-1916,TRIP - HP FLARE KO DRUM PUMP-1916
SHAH CDS,62355,62352,2,332,29-39-SDV-1915-01,CLOSE - SHUTDOWN VALVE P-1915
SHAH CDS,62356,62343,4,332,29-39-SDV-1915-01,PUMP DISCHARGE  SHUTDOWN VALVE (CLOSE POSITION)
SHAH CDS,62357,62356,0,332,29-39-PM-1915,TRIP - HP FLARE KO DRUM PUMP-1915
SHAH CDS,62358,62356,1,332,29-39-PM-1916,TRIP - HP FLARE KO DRUM PUMP-1916
SHAH CDS,62359,62266,2,332,LP FLARE SYSTEM,
SHAH CDS,62360,62359,0,332,29-39-LSDL-1911-04,SPIKING LP FLARE KO DRUM V-1911 LEVEL LOW
SHAH CDS,62361,62360,0,332,29-39-PM-1917,TRIP - LP FLARE KO DRUM PUMP-1917
SHAH CDS,62362,62360,1,332,29-39-PM-1918,TRIP - LP FLARE KO DRUM PUMP-1918
SHAH CDS,62363,62360,2,332,29-39-SDV-1917-01,CLOSE - SHUTDOWN VALVE P-1917
SHAH CDS,62364,62359,1,332,29-39-PSDL-1917-03,SPIKING LP FLARE KO DRUM V-1911 PRESSURE LOW
SHAH CDS,62365,62364,0,332,29-39-PM-1917,TRIP - LP FLARE KO DRUM PUMP-1917
SHAH CDS,62366,62359,2,332,29-39-PSDL-1918-03,SPIKING LP FLARE KO DRUM V-1911 PRESSURE LOW
SHAH CDS,62367,62366,0,332,29-39-PM-1918,TRIP - LP FLARE KO DRUM PUMP-1918
SHAH CDS,62368,62359,3,332,29-39-SDV-1917-01,PUMP DISCHARGE  SHUTDOWN VALVE (CLOSE POSITION)
SHAH CDS,62369,62368,0,332,29-39-PM-1917,TRIP - LP FLARE KO DRUM PUMP-1917
SHAH CDS,62370,62368,1,332,29-39-PM-1918,TRIP - LP FLARE KO DRUM PUMP-1918
SHAH CDS,62371,62266,3,332,SATELITE PLANT 2 (SP2),
SHAH CDS,62372,62371,0,332,29-28-SDV-3104-01,GAS PIPELINE INLET ESD VALVE (CLOSED POSITION)
SHAH CDS,62373,62372,0,332,SDV-3104-01/10,CLOSE - PIPELINE INLET  LINE VALVE
SHAH CDS,62374,62371,1,332,29-28-PSDH-3104-06A/B/C,GAS PIPELINE OVERPRESSURE PROTECTION (2oo3)
SHAH CDS,62375,62374,0,332,29-37-SDV-3104-05 & 29-37-SDV-3104-06,CLOSE - HIPPS VALVES
SHAH CDS,62376,62371,2,332,29-28-PSDL-3104-07A/B/C,GAS PIPELINE  LOW LOW  PRESSURE PROTECTION (2oo3)
SHAH CDS,62377,62376,0,332,SDV-3104-01/10,CLOSE - PIPELINE INLET  LINE VALVE
SHAH CDS,62378,62376,1,332,SDV-3104-07/11,CLOSE - PIPE LINE BATTERY LIMIT  VALVE
SHAH CDS,62379,62371,3,332,29-28-DPSDH-3104-04,GAS PIPELINE REVERSE FLOW PROTECTION
SHAH CDS,62380,62379,0,332,SDV-3104-01/10,CLOSE - PIPELINE INLET  LINE VALVE
SHAH CDS,62381,62379,1,332,SDV-3104-07/11,CLOSE - PIPE LINE BATTERY LIMIT  VALVE
SHAH CDS,62382,62371,4,332,INTER_ ESDSP_714,CONFIRMED FIRE AND GAS DETECTION FROM SP-2 AREA
SHAH CDS,62383,62382,0,332,SDV-3104-01/10,CLOSE - PIPELINE INLET  LINE VALVE
SHAH CDS,62384,62382,1,332,SDV-3104-07/11,CLOSE - PIPE LINE BATTERY LIMIT VALVE
SHAH CDS,62385,62371,5,332,INTER_ ESDSP_715,TRIP GAS EXPORT LINE (FROM AL-HOSN)
SHAH CDS,62386,62385,0,332,SDV-3104-01/10,CLOSE - PIPELINE INLET  LINE VALVE
SHAH CDS,62387,62385,1,332,SDV-3104-07/11,CLOSE - PIPE LINE BATTERY LIMIT  VALVE
SHAH CDS,62388,62266,4,332,COMPRESSOR TRAIN-1,
SHAH CDS,62389,62388,0,332,INTER_ESDTR1_713,COMPRESSOR TRAIN 1 ESD (FROM F&G SYSTEM)
SHAH CDS,62390,62389,0,332,INTER_ESDTR1_811,ACTIVATE - TRAIN 1 ESD TO UCP
SHAH CDS,62391,62389,1,332,EM-3111-01,TRIP - 1st STAGE AFTERCOOLER FAN  MOTOR E-3111
SHAH CDS,62392,62389,2,332,EM-3111-02,TRIP - 1st STAGE AFTERCOOLER FAN  MOTOR E-3111
SHAH CDS,62393,62389,3,332,SDV-3111-03,CLOSE - 1st STAGE SUCTION DRUM V-3111 DRAIN LINE ESD VALVE
SHAH CDS,62394,62389,4,332,SDV-3112-03,CLOSE - 2nd STAGE SUCTION DRUM V-3112 DRAIN LINE ESD VALVE
SHAH CDS,62395,62389,5,332,EM-3112-01,TRIP - 2nd STAGE  AFTERCOOLER FAN  MOTOR E-3112
SHAH CDS,62396,62389,6,332,EM-3112-02,TRIP - 2nd STAGE AFTERCOOLER FAN  MOTOR E-3112
SHAH CDS,62397,62389,7,332,SDV-3113-01,CLOSE - 3rd STAGE  SUCTION DRUM V-3113 DRAIN LINE ESD VALVE
SHAH CDS,62398,62389,8,332,EM-3113-01,TRIP - 3rd STAGE AFTERCOOLER FAN  MOTOR E-3113
SHAH CDS,62399,62389,9,332,EM-3113-02,TRIP - 3rd STAGE AFTERCOOLER FAN  MOTOR E-3113
SHAH CDS,62400,62389,10,332,SDV-3101-12,CLOSE - 3rd STAGE DISCHARGE DRUM V-3101 DRAIN LINE ESD VALVE
SHAH CDS,62401,62389,11,332,SDV-3111-10,CLOSE - 1st STAGE GAS  RECYCLE  LINE SHUT DOWN VALVE
SHAH CDS,62402,62389,12,332,SDV-3103-03,CLOSE - GLYCOL INLET KO DRUM  V-3103 DRAIN LINE ESD VALVE
SHAH CDS,62403,62389,13,332,SDV-3101-03,CLOSE - GLYCOL CONTACTOR  C-3101  HYDRO CARBON DRAIN ESD VALVE
SHAH CDS,62404,62389,14,332,SDV-3101-02,CLOSE - GLYCOL CONTACTOR  C-3101  GLYCOL OUT ESD VALVE
SHAH CDS,62405,62389,15,332,BDV-3101-04,OPEN - GAS DEHYDRATION UNIT TRAIN-1 BLOWDOWN VALVE
SHAH CDS,62406,62389,16,332,SDV-3111-01/04,CLOSE - 1st STAGE  SUCTION DRUM V-3111 INLET LINE ESD VALVES
SHAH CDS,62407,62389,17,332,SDV-3112-01/02,CLOSE - 2nd STAGE COMPRESSOR SUCTION K-3112 ESD VALVES
SHAH CDS,62408,62389,18,332,SDV-3103-08/02,CLOSE - 2nd STAGE COMPRESSOR DISCHARGE K-3112 ESD VALVES
SHAH CDS,62409,62389,19,332,SDV-3113-02/03,CLOSE - 3rd STAGE COMPRESSOR SUCTION K-3113 ESD VALVES
SHAH CDS,62410,62389,20,332,SDV-3101-10/11,CLOSE - 3rd STAGE COMPRESSOR DISCHARGE K-3113 ESD VALVES
SHAH CDS,62411,62389,21,332,SDV-3112-06,OPEN - 1st STAGE SETTLE ESD VALVE
SHAH CDS,62412,62389,22,332,SDV-3101-01,CLOSE - LEAN GLYCOL FROM REG.PACKAGE TO CONTACTOR ESD VALVE
SHAH CDS,62413,62389,23,332,BDV-3112-04,OPEN - 1st STAGE COMPRESSION TRAIN 1 BLOWDOWN VALVE
SHAH CDS,62414,62389,24,332,BDV-3112-05,OPEN - 2nd STAGE COMPRESSION TRAIN 1 BLOWDOWN VALVE
SHAH CDS,62415,62389,25,332,BDV-3101-13,OPEN - 3rd STAGE COMPRESSION TRAIN 1 BLOWDOWN VALVE
SHAH CDS,62416,62389,26,332,SDV-6226-01,CLOSE - HYDRATE INHIBITION  (METHANOL) CHEMICAL INJECTION LINE TRAIN 1 ESD VALVE
SHAH CDS,62417,62389,27,332,SDV-2801-01,CLOSE - STRIPPING GAS FROM TRAIN 1 TO TEG REGENERATION UNIT ESD VALVE
SHAH CDS,62418,62388,1,332,CONT 011,COMPRESSOR TRAIN 1 ESD
SHAH CDS,62419,62418,0,332,INTER_ESDTR1_811,ACTIVATE - TRAIN 1 ESD TO UCP
SHAH CDS,62420,62418,1,332,EM-3111-01,TRIP - 1st STAGE AFTERCOOLER FAN  MOTOR E-3111
SHAH CDS,62421,62418,2,332,EM-3111-02,TRIP - 1st STAGE AFTERCOOLER FAN  MOTOR E-3111
SHAH CDS,62422,62418,3,332,SDV-3111-03,CLOSE - 1st STAGE SUCTION DRUM V-3111 DRAIN LINE ESD VALVE
SHAH CDS,62423,62418,4,332,SDV-3112-03,CLOSE - 2nd STAGE SUCTION DRUM V-3112 DRAIN LINE ESD VALVE
SHAH CDS,62424,62418,5,332,EM-3112-01,TRIP - 2nd STAGE  AFTERCOOLER FAN  MOTOR E-3112
SHAH CDS,62425,62418,6,332,EM-3112-02,TRIP - 2nd STAGE AFTERCOOLER FAN  MOTOR E-3112
SHAH CDS,62426,62418,7,332,SDV-3113-01,CLOSE - 3rd STAGE  SUCTION DRUM V-3113 DRAIN LINE ESD VALVE
SHAH CDS,62427,62418,8,332,EM-3113-01,TRIP - 3rd STAGE AFTERCOOLER FAN  MOTOR E-3113
SHAH CDS,62428,62418,9,332,EM-3113-02,TRIP - 3rd STAGE AFTERCOOLER FAN  MOTOR E-3113
SHAH CDS,62429,62418,10,332,SDV-3101-12,CLOSE - 3rd STAGE DISCHARGE DRUM V-3101 DRAIN LINE ESD VALVE
SHAH CDS,62430,62418,11,332,SDV-3111-10,CLOSE - 1st STAGE GAS  RECYCLE  LINE SHUT DOWN VALVE
SHAH CDS,62431,62418,12,332,SDV-3103-03,CLOSE - GLYCOL INLET KO DRUM  V-3103 DRAIN LINE ESD VALVE
SHAH CDS,62432,62418,13,332,SDV-3101-03,CLOSE - GLYCOL CONTACTOR  C-3101  HYDRO CARBON DRAIN ESD VALVE
SHAH CDS,62433,62418,14,332,SDV-3101-02,CLOSE - GLYCOL CONTACTOR  C-3101  GLYCOL OUT ESD VALVE
SHAH CDS,62434,62418,15,332,BDV-3101-04,OPEN - GAS DEHYDRATION UNIT TRAIN-1 BLOWDOWN VALVE
SHAH CDS,62435,62418,16,332,SDV-3111-01/04,CLOSE - 1st STAGE  SUCTION DRUM V-3111 INLET LINE ESD VALVES
SHAH CDS,62436,62418,17,332,SDV-3112-01/02,CLOSE - 2nd STAGE COMPRESSOR SUCTION K-3112 ESD VALVES
SHAH CDS,62437,62418,18,332,SDV-3103-08/02,CLOSE - 2nd STAGE COMPRESSOR DISCHARGE K-3112 ESD VALVES
SHAH CDS,62438,62418,19,332,SDV-3113-02/03,CLOSE - 3rd STAGE COMPRESSOR SUCTION K-3113 ESD VALVES
SHAH CDS,62439,62418,20,332,SDV-3101-10/11,CLOSE - 3rd STAGE COMPRESSOR DISCHARGE K-3113 ESD VALVES
SHAH CDS,62440,62418,21,332,SDV-3112-06,OPEN - 1st STAGE SETTLE ESD VALVE
SHAH CDS,62441,62418,22,332,SDV-3101-01,CLOSE - LEAN GLYCOL FROM REG.PACKAGE TO CONTACTOR ESD VALVE
SHAH CDS,62442,62418,23,332,BDV-3112-04,OPEN - 1st STAGE COMPRESSION TRAIN 1 BLOWDOWN VALVE
SHAH CDS,62443,62418,24,332,BDV-3112-05,OPEN - 2nd STAGE COMPRESSION TRAIN 1 BLOWDOWN VALVE
SHAH CDS,62444,62418,25,332,BDV-3101-13,OPEN - 3rd STAGE COMPRESSION TRAIN 1 BLOWDOWN VALVE
SHAH CDS,62445,62418,26,332,SDV-6226-01,CLOSE - HYDRATE INHIBITION  (METHANOL) CHEMICAL INJECTION LINE TRAIN 1 ESD VALVE
SHAH CDS,62446,62418,27,332,SDV-2801-01,CLOSE - STRIPPING GAS FROM TRAIN 1 TO TEG REGENERATION UNIT ESD VALVE
SHAH CDS,62447,62388,2,332,HS-9931-03,MANUAL PB IN CR FOR DEPRESSURIZATION OF GAS DEHYDRATION TRAIN-1
SHAH CDS,62448,62447,0,332,INTER_ESDTR1_811,ACTIVATE - TRAIN 1 ESD TO UCP
SHAH CDS,62449,62447,1,332,EM-3111-01,TRIP - 1st STAGE AFTERCOOLER FAN  MOTOR E-3111
SHAH CDS,62450,62447,2,332,EM-3111-02,TRIP - 1st STAGE AFTERCOOLER FAN  MOTOR E-3111
SHAH CDS,62451,62447,3,332,SDV-3111-03,CLOSE - 1st STAGE SUCTION DRUM V-3111 DRAIN LINE ESD VALVE
SHAH CDS,62452,62447,4,332,SDV-3112-03,CLOSE - 2nd STAGE SUCTION DRUM V-3112 DRAIN LINE ESD VALVE
SHAH CDS,62453,62447,5,332,EM-3112-01,TRIP - 2nd STAGE  AFTERCOOLER FAN  MOTOR E-3112
SHAH CDS,62454,62447,6,332,EM-3112-02,TRIP - 2nd STAGE AFTERCOOLER FAN  MOTOR E-3112
SHAH CDS,62455,62447,7,332,SDV-3113-01,CLOSE - 3rd STAGE  SUCTION DRUM V-3113 DRAIN LINE ESD VALVE
SHAH CDS,62456,62447,8,332,EM-3113-01,TRIP - 3rd STAGE AFTERCOOLER FAN  MOTOR E-3113
SHAH CDS,62457,62447,9,332,EM-3113-02,TRIP - 3rd STAGE AFTERCOOLER FAN  MOTOR E-3113
SHAH CDS,62458,62447,10,332,SDV-3101-12,CLOSE - 3rd STAGE DISCHARGE DRUM V-3101 DRAIN LINE ESD VALVE
SHAH CDS,62459,62447,11,332,SDV-3111-10,CLOSE - 1st STAGE GAS  RECYCLE  LINE SHUT DOWN VALVE
SHAH CDS,62460,62447,12,332,SDV-3103-03,CLOSE - GLYCOL INLET KO DRUM  V-3103 DRAIN LINE ESD VALVE
SHAH CDS,62461,62447,13,332,SDV-3101-03,CLOSE - GLYCOL CONTACTOR  C-3101  HYDRO CARBON DRAIN ESD VALVE
SHAH CDS,62462,62447,14,332,SDV-3101-02,CLOSE - GLYCOL CONTACTOR  C-3101  GLYCOL OUT ESD VALVE
SHAH CDS,62463,62447,15,332,BDV-3101-04,OPEN - GAS DEHYDRATION UNIT TRAIN-1 BLOWDOWN VALVE
SHAH CDS,62464,62447,16,332,SDV-3111-01/04,CLOSE - 1st STAGE  SUCTION DRUM V-3111 INLET LINE ESD VALVES
SHAH CDS,62465,62447,17,332,SDV-3112-01/02,CLOSE - 2nd STAGE COMPRESSOR SUCTION K-3112 ESD VALVES
SHAH CDS,62466,62447,18,332,SDV-3103-08/02,CLOSE - 2nd STAGE COMPRESSOR DISCHARGE K-3112 ESD VALVES
SHAH CDS,62467,62447,19,332,SDV-3113-02/03,CLOSE - 3rd STAGE COMPRESSOR SUCTION K-3113 ESD VALVES
SHAH CDS,62468,62447,20,332,SDV-3101-10/11,CLOSE - 3rd STAGE COMPRESSOR DISCHARGE K-3113 ESD VALVES
SHAH CDS,62469,62447,21,332,SDV-3112-06,OPEN - 1st STAGE SETTLE ESD VALVE
SHAH CDS,62470,62447,22,332,SDV-3101-01,CLOSE - LEAN GLYCOL FROM REG.PACKAGE TO CONTACTOR ESD VALVE
SHAH CDS,62471,62447,23,332,BDV-3112-04,OPEN - 1st STAGE COMPRESSION TRAIN 1 BLOWDOWN VALVE
SHAH CDS,62472,62447,24,332,BDV-3112-05,OPEN - 2nd STAGE COMPRESSION TRAIN 1 BLOWDOWN VALVE
SHAH CDS,62473,62447,25,332,BDV-3101-13,OPEN - 3rd STAGE COMPRESSION TRAIN 1 BLOWDOWN VALVE
SHAH CDS,62474,62447,26,332,SDV-6226-01,CLOSE - HYDRATE INHIBITION  (METHANOL) CHEMICAL INJECTION LINE TRAIN 1 ESD VALVE
SHAH CDS,62475,62447,27,332,SDV-2801-01,CLOSE - STRIPPING GAS FROM TRAIN 1 TO TEG REGENERATION UNIT ESD VALVE
SHAH CDS,62476,62388,3,332,2901XL3111_27 C,TRAIN 1 ESD FROM UCP
SHAH CDS,62477,62476,0,332,EM-3111-01,TRIP - 1st STAGE AFTERCOOLER FAN  MOTOR E-3111
SHAH CDS,62478,62476,1,332,EM-3111-02,TRIP - 1st STAGE AFTERCOOLER FAN  MOTOR E-3111
SHAH CDS,62479,62476,2,332,SDV-3111-03,CLOSE - 1st STAGE SUCTION DRUM V-3111 DRAIN LINE ESD VALVE
SHAH CDS,62480,62476,3,332,SDV-3112-03,CLOSE - 2nd STAGE SUCTION DRUM V-3112 DRAIN LINE ESD VALVE
SHAH CDS,62481,62476,4,332,EM-3112-01,TRIP - 2nd STAGE  AFTERCOOLER FAN  MOTOR E-3112
SHAH CDS,62482,62476,5,332,EM-3112-02,TRIP - 2nd STAGE AFTERCOOLER FAN  MOTOR E-3112
SHAH CDS,62483,62476,6,332,SDV-3113-01,CLOSE - 3rd STAGE  SUCTION DRUM V-3113 DRAIN LINE ESD VALVE
SHAH CDS,62484,62476,7,332,EM-3113-01,TRIP - 3rd STAGE AFTERCOOLER FAN  MOTOR E-3113
SHAH CDS,62485,62476,8,332,EM-3113-02,TRIP - 3rd STAGE AFTERCOOLER FAN  MOTOR E-3113
SHAH CDS,62486,62476,9,332,SDV-3101-12,CLOSE - 3rd STAGE DISCHARGE DRUM V-3101 DRAIN LINE ESD VALVE
SHAH CDS,62487,62476,10,332,SDV-3111-10,CLOSE - 1st STAGE GAS  RECYCLE  LINE SHUT DOWN VALVE
SHAH CDS,62488,62476,11,332,SDV-3103-03,CLOSE - GLYCOL INLET KO DRUM  V-3103 DRAIN LINE ESD VALVE
SHAH CDS,62489,62476,12,332,SDV-3101-03,CLOSE - GLYCOL CONTACTOR  C-3101  HYDRO CARBON DRAIN ESD VALVE
SHAH CDS,62490,62476,13,332,SDV-3101-02,CLOSE - GLYCOL CONTACTOR  C-3101  GLYCOL OUT ESD VALVE
SHAH CDS,62491,62476,14,332,BDV-3101-04,OPEN - GAS DEHYDRATION UNIT TRAIN-1 BLOWDOWN VALVE
SHAH CDS,62492,62476,15,332,SDV-3111-01/04,CLOSE - 1st STAGE  SUCTION DRUM V-3111 INLET LINE ESD VALVES
SHAH CDS,62493,62476,16,332,SDV-3112-01/02,CLOSE - 2nd STAGE COMPRESSOR SUCTION K-3112 ESD VALVES
SHAH CDS,62494,62476,17,332,SDV-3103-08/02,CLOSE - 2nd STAGE COMPRESSOR DISCHARGE K-3112 ESD VALVES
SHAH CDS,62495,62476,18,332,SDV-3113-02/03,CLOSE - 3rd STAGE COMPRESSOR SUCTION K-3113 ESD VALVES
SHAH CDS,62496,62476,19,332,SDV-3101-10/11,CLOSE - 3rd STAGE COMPRESSOR DISCHARGE K-3113 ESD VALVES
SHAH CDS,62497,62476,20,332,SDV-3112-06,OPEN - 1st STAGE SETTLE ESD VALVE
SHAH CDS,62498,62476,21,332,SDV-3101-01,CLOSE - LEAN GLYCOL FROM REG.PACKAGE TO CONTACTOR ESD VALVE
SHAH CDS,62499,62476,22,332,BDV-3112-04,OPEN - 1st STAGE COMPRESSION TRAIN 1 BLOWDOWN VALVE
SHAH CDS,62500,62476,23,332,BDV-3112-05,OPEN - 2nd STAGE COMPRESSION TRAIN 1 BLOWDOWN VALVE
SHAH CDS,62501,62476,24,332,BDV-3101-13,OPEN - 3rd STAGE COMPRESSION TRAIN 1 BLOWDOWN VALVE
SHAH CDS,62502,62476,25,332,SDV-6226-01,CLOSE - HYDRATE INHIBITION  (METHANOL) CHEMICAL INJECTION LINE TRAIN 1 ESD VALVE
SHAH CDS,62503,62476,26,332,SDV-2801-01,CLOSE - STRIPPING GAS FROM TRAIN 1 TO TEG REGENERATION UNIT ESD VALVE
SHAH CDS,62504,62388,4,332,INTER_ESDGRU_812,GRU TRIPPED
SHAH CDS,62505,62504,0,332,SDV-3101-02,CLOSE - GLYCOL CONTACTOR  C-3101  GLYCOL OUT ESD VALVE
SHAH CDS,62506,62504,1,332,SDV-3101-01,CLOSE - LEAN GLYCOL FROM REG.PACKAGE TO CONTACTOR ESD VALVE
SHAH CDS,62507,62504,2,332,SDV-2801-01,CLOSE - STRIPPING GAS FROM TRAIN 1 TO TEG REGENERATION UNIT ESD VALVE
SHAH CDS,62508,62388,5,332,LSDL-3111-04,1st STAGE SUCTION DRUM V-3111 LEVEL LOW
SHAH CDS,62509,62508,0,332,SDV-3111-03,CLOSE - 1st STAGE SUCTION DRUM V-3111 DRAIN LINE ESD VALVE
SHAH CDS,62510,62388,6,332,LSDH-3111-03,1st STAGE SUCTION DRUM V-3111 LEVEL HIGH
SHAH CDS,62511,62510,0,332,INTER_ESDTR1_811,ACTIVATE - TRAIN 1 ESD TO UCP
SHAH CDS,62512,62510,1,332,EM-3111-01,TRIP - 1st STAGE AFTERCOOLER FAN  MOTOR E-3111
SHAH CDS,62513,62510,2,332,EM-3111-02,TRIP - 1st STAGE AFTERCOOLER FAN  MOTOR E-3111
SHAH CDS,62514,62510,3,332,SDV-3111-03,CLOSE - 1st STAGE SUCTION DRUM V-3111 DRAIN LINE ESD VALVE
SHAH CDS,62515,62510,4,332,SDV-3112-03,CLOSE - 2nd STAGE SUCTION DRUM V-3112 DRAIN LINE ESD VALVE
SHAH CDS,62516,62510,5,332,EM-3112-01,TRIP - 2nd STAGE  AFTERCOOLER FAN  MOTOR E-3112
SHAH CDS,62517,62510,6,332,EM-3112-02,TRIP - 2nd STAGE AFTERCOOLER FAN  MOTOR E-3112
SHAH CDS,62518,62510,7,332,SDV-3113-01,CLOSE - 3rd STAGE  SUCTION DRUM V-3113 DRAIN LINE ESD VALVE
SHAH CDS,62519,62510,8,332,EM-3113-01,TRIP - 3rd STAGE AFTERCOOLER FAN  MOTOR E-3113
SHAH CDS,62520,62510,9,332,EM-3113-02,TRIP - 3rd STAGE AFTERCOOLER FAN  MOTOR E-3113
SHAH CDS,62521,62510,10,332,SDV-3101-12,CLOSE - 3rd STAGE DISCHARGE DRUM V-3101 DRAIN LINE ESD VALVE
SHAH CDS,62522,62510,11,332,SDV-3111-10,CLOSE - 1st STAGE GAS  RECYCLE  LINE SHUT DOWN VALVE
SHAH CDS,62523,62510,12,332,SDV-3103-03,CLOSE - GLYCOL INLET KO DRUM  V-3103 DRAIN LINE ESD VALVE
SHAH CDS,62524,62510,13,332,SDV-3101-03,CLOSE - GLYCOL CONTACTOR  C-3101  HYDRO CARBON DRAIN ESD VALVE
SHAH CDS,62525,62510,14,332,SDV-3101-02,CLOSE - GLYCOL CONTACTOR  C-3101  GLYCOL OUT ESD VALVE
SHAH CDS,62526,62510,15,332,BDV-3101-04,OPEN - GAS DEHYDRATION UNIT TRAIN-1 BLOWDOWN VALVE
SHAH CDS,62527,62510,16,332,SDV-3111-01/04,CLOSE - 1st STAGE  SUCTION DRUM V-3111 INLET LINE ESD VALVES
SHAH CDS,62528,62510,17,332,SDV-3112-01/02,CLOSE - 2nd STAGE COMPRESSOR SUCTION K-3112 ESD VALVES
SHAH CDS,62529,62510,18,332,SDV-3103-08/02,CLOSE - 2nd STAGE COMPRESSOR DISCHARGE K-3112 ESD VALVES
SHAH CDS,62530,62510,19,332,SDV-3113-02/03,CLOSE - 3rd STAGE COMPRESSOR SUCTION K-3113 ESD VALVES
SHAH CDS,62531,62510,20,332,SDV-3101-10/11,CLOSE - 3rd STAGE COMPRESSOR DISCHARGE K-3113 ESD VALVES
SHAH CDS,62532,62510,21,332,SDV-3112-06,OPEN - 1st STAGE SETTLE ESD VALVE
SHAH CDS,62533,62510,22,332,SDV-3101-01,CLOSE - LEAN GLYCOL FROM REG.PACKAGE TO CONTACTOR ESD VALVE
SHAH CDS,62534,62510,23,332,BDV-3112-04,OPEN - 1st STAGE COMPRESSION TRAIN 1 BLOWDOWN VALVE
SHAH CDS,62535,62510,24,332,BDV-3112-05,OPEN - 2nd STAGE COMPRESSION TRAIN 1 BLOWDOWN VALVE
SHAH CDS,62536,62510,25,332,BDV-3101-13,OPEN - 3rd STAGE COMPRESSION TRAIN 1 BLOWDOWN VALVE
SHAH CDS,62537,62510,26,332,SDV-6226-01,CLOSE - HYDRATE INHIBITION  (METHANOL) CHEMICAL INJECTION LINE TRAIN 1 ESD VALVE
SHAH CDS,62538,62510,27,332,SDV-2801-01,CLOSE - STRIPPING GAS FROM TRAIN 1 TO TEG REGENERATION UNIT ESD VALVE
SHAH CDS,62539,62388,7,332,TSDL-3111-10,1st STAGE COOLER FAN E-3111 OUTLET LINE TEMP. LOW
SHAH CDS,62540,62539,0,332,EM-3111-01,TRIP - 1st STAGE AFTERCOOLER FAN  MOTOR E-3111
SHAH CDS,62541,62539,1,332,EM-3111-02,TRIP - 1st STAGE AFTERCOOLER FAN  MOTOR E-3111
SHAH CDS,62542,62388,8,332,XVSD-3111-01,1st STAGE COOLER FAN MOTOR EM-3111-01 VIBRATION HIGH
SHAH CDS,62543,62542,0,332,EM-3111-01,TRIP - 1st STAGE AFTERCOOLER FAN  MOTOR E-3111
SHAH CDS,62544,62388,9,332,XVSD-3111-02,1st STAGE COOLER FAN MOTOR EM-3111-02 VIBRATION HIGH
SHAH CDS,62545,62544,0,332,EM-3111-02,TRIP - 1st STAGE AFTERCOOLER FAN  MOTOR E-3111
SHAH CDS,62546,62388,10,332,LSDL-3112-04,2nd STAGE SUCTION DRUM V-3112 LEVEL LOW
SHAH CDS,62547,62546,0,332,SDV-3112-03,CLOSE - 2nd STAGE SUCTION DRUM V-3112 DRAIN LINE ESD VALVE
SHAH CDS,62548,62388,11,332,LSDH-3112-03,2nd STAGE SUCTION DRUM V-3112LEVEL HIGH
SHAH CDS,62549,62548,0,332,INTER_ESDTR1_811,ACTIVATE - TRAIN 1 ESD TO UCP
SHAH CDS,62550,62548,1,332,EM-3111-01,TRIP - 1st STAGE AFTERCOOLER FAN  MOTOR E-3111
SHAH CDS,62551,62548,2,332,EM-3111-02,TRIP - 1st STAGE AFTERCOOLER FAN  MOTOR E-3111
SHAH CDS,62552,62548,3,332,SDV-3111-03,CLOSE - 1st STAGE SUCTION DRUM V-3111 DRAIN LINE ESD VALVE
SHAH CDS,62553,62548,4,332,SDV-3112-03,CLOSE - 2nd STAGE SUCTION DRUM V-3112 DRAIN LINE ESD VALVE
SHAH CDS,62554,62548,5,332,EM-3112-01,TRIP - 2nd STAGE  AFTERCOOLER FAN  MOTOR E-3112
SHAH CDS,62555,62548,6,332,EM-3112-02,TRIP - 2nd STAGE AFTERCOOLER FAN  MOTOR E-3112
SHAH CDS,62556,62548,7,332,SDV-3113-01,CLOSE - 3rd STAGE  SUCTION DRUM V-3113 DRAIN LINE ESD VALVE
SHAH CDS,62557,62548,8,332,EM-3113-01,TRIP - 3rd STAGE AFTERCOOLER FAN  MOTOR E-3113
SHAH CDS,62558,62548,9,332,EM-3113-02,TRIP - 3rd STAGE AFTERCOOLER FAN  MOTOR E-3113
SHAH CDS,62559,62548,10,332,SDV-3101-12,CLOSE - 3rd STAGE DISCHARGE DRUM V-3101 DRAIN LINE ESD VALVE
SHAH CDS,62560,62548,11,332,SDV-3111-10,CLOSE - 1st STAGE GAS  RECYCLE  LINE SHUT DOWN VALVE
SHAH CDS,62561,62548,12,332,SDV-3103-03,CLOSE - GLYCOL INLET KO DRUM  V-3103 DRAIN LINE ESD VALVE
SHAH CDS,62562,62548,13,332,SDV-3101-03,CLOSE - GLYCOL CONTACTOR  C-3101  HYDRO CARBON DRAIN ESD VALVE
SHAH CDS,62563,62548,14,332,SDV-3101-02,CLOSE - GLYCOL CONTACTOR  C-3101  GLYCOL OUT ESD VALVE
SHAH CDS,62564,62548,15,332,BDV-3101-04,OPEN - GAS DEHYDRATION UNIT TRAIN-1 BLOWDOWN VALVE
SHAH CDS,62565,62548,16,332,SDV-3111-01/04,CLOSE - 1st STAGE  SUCTION DRUM V-3111 INLET LINE ESD VALVES
SHAH CDS,62566,62548,17,332,SDV-3112-01/02,CLOSE - 2nd STAGE COMPRESSOR SUCTION K-3112 ESD VALVES
SHAH CDS,62567,62548,18,332,SDV-3103-08/02,CLOSE - 2nd STAGE COMPRESSOR DISCHARGE K-3112 ESD VALVES
SHAH CDS,62568,62548,19,332,SDV-3113-02/03,CLOSE - 3rd STAGE COMPRESSOR SUCTION K-3113 ESD VALVES
SHAH CDS,62569,62548,20,332,SDV-3101-10/11,CLOSE - 3rd STAGE COMPRESSOR DISCHARGE K-3113 ESD VALVES
SHAH CDS,62570,62548,21,332,SDV-3112-06,OPEN - 1st STAGE SETTLE ESD VALVE
SHAH CDS,62571,62548,22,332,SDV-3101-01,CLOSE - LEAN GLYCOL FROM REG.PACKAGE TO CONTACTOR ESD VALVE
SHAH CDS,62572,62548,23,332,BDV-3112-04,OPEN - 1st STAGE COMPRESSION TRAIN 1 BLOWDOWN VALVE
SHAH CDS,62573,62548,24,332,BDV-3112-05,OPEN - 2nd STAGE COMPRESSION TRAIN 1 BLOWDOWN VALVE
SHAH CDS,62574,62548,25,332,BDV-3101-13,OPEN - 3rd STAGE COMPRESSION TRAIN 1 BLOWDOWN VALVE
SHAH CDS,62575,62548,26,332,SDV-6226-01,CLOSE - HYDRATE INHIBITION  (METHANOL) CHEMICAL INJECTION LINE TRAIN 1 ESD VALVE
SHAH CDS,62576,62548,27,332,SDV-2801-01,CLOSE - STRIPPING GAS FROM TRAIN 1 TO TEG REGENERATION UNIT ESD VALVE
SHAH CDS,62577,62388,12,332,TSDL-3112-07,2nd STAGE COOLER FAN E-3112 OUTLET LINE TEMP. LOW
SHAH CDS,62578,62577,0,332,EM-3112-01,TRIP - 2nd STAGE  AFTERCOOLER FAN  MOTOR E-3112
SHAH CDS,62579,62577,1,332,EM-3112-02,TRIP - 2nd STAGE AFTERCOOLER FAN  MOTOR E-3112
SHAH CDS,62580,62388,13,332,XVSD-3112-01,2nd STAGE COOLER FAN MOTOR EM-3112-01 VIBRATION HIGH
SHAH CDS,62581,62580,0,332,EM-3112-01,TRIP - 2nd STAGE  AFTERCOOLER FAN  MOTOR E-3112
SHAH CDS,62582,62388,14,332,XVSD-3112-02,2nd STAGE COOLER FAN MOTOR EM-3112-02 VIBRATION HIGH
SHAH CDS,62583,62582,0,332,EM-3112-02,TRIP - 2nd STAGE AFTERCOOLER FAN  MOTOR E-3112
SHAH CDS,62584,62388,15,332,LSDL-3103-02,GLYCOL INLET KO DRUM LEVEL  LOW
SHAH CDS,62585,62584,0,332,SDV-3103-03,CLOSE - GLYCOL INLET KO DRUM  V-3103 DRAIN LINE ESD VALVE
SHAH CDS,62586,62388,16,332,LSDH-3103-03,GLYCOL INLET KO DRUM LEVEL  HIGH
SHAH CDS,62587,62586,0,332,INTER_ESDTR1_811,ACTIVATE - TRAIN 1 ESD TO UCP
SHAH CDS,62588,62586,1,332,EM-3111-01,TRIP - 1st STAGE AFTERCOOLER FAN  MOTOR E-3111
SHAH CDS,62589,62586,2,332,EM-3111-02,TRIP - 1st STAGE AFTERCOOLER FAN  MOTOR E-3111
SHAH CDS,62590,62586,3,332,SDV-3111-03,CLOSE - 1st STAGE SUCTION DRUM V-3111 DRAIN LINE ESD VALVE
SHAH CDS,62591,62586,4,332,SDV-3112-03,CLOSE - 2nd STAGE SUCTION DRUM V-3112 DRAIN LINE ESD VALVE
SHAH CDS,62592,62586,5,332,EM-3112-01,TRIP - 2nd STAGE  AFTERCOOLER FAN  MOTOR E-3112
SHAH CDS,62593,62586,6,332,EM-3112-02,TRIP - 2nd STAGE AFTERCOOLER FAN  MOTOR E-3112
SHAH CDS,62594,62586,7,332,SDV-3113-01,CLOSE - 3rd STAGE  SUCTION DRUM V-3113 DRAIN LINE ESD VALVE
SHAH CDS,62595,62586,8,332,EM-3113-01,TRIP - 3rd STAGE AFTERCOOLER FAN  MOTOR E-3113
SHAH CDS,62596,62586,9,332,EM-3113-02,TRIP - 3rd STAGE AFTERCOOLER FAN  MOTOR E-3113
SHAH CDS,62597,62586,10,332,SDV-3101-12,CLOSE - 3rd STAGE DISCHARGE DRUM V-3101 DRAIN LINE ESD VALVE
SHAH CDS,62598,62586,11,332,SDV-3111-10,CLOSE - 1st STAGE GAS  RECYCLE  LINE SHUT DOWN VALVE
SHAH CDS,62599,62586,12,332,SDV-3103-03,CLOSE - GLYCOL INLET KO DRUM  V-3103 DRAIN LINE ESD VALVE
SHAH CDS,62600,62586,13,332,SDV-3101-03,CLOSE - GLYCOL CONTACTOR  C-3101  HYDRO CARBON DRAIN ESD VALVE
SHAH CDS,62601,62586,14,332,SDV-3101-02,CLOSE - GLYCOL CONTACTOR  C-3101  GLYCOL OUT ESD VALVE
SHAH CDS,62602,62586,15,332,BDV-3101-04,OPEN - GAS DEHYDRATION UNIT TRAIN-1 BLOWDOWN VALVE
SHAH CDS,62603,62586,16,332,SDV-3111-01/04,CLOSE - 1st STAGE  SUCTION DRUM V-3111 INLET LINE ESD VALVES
SHAH CDS,62604,62586,17,332,SDV-3112-01/02,CLOSE - 2nd STAGE COMPRESSOR SUCTION K-3112 ESD VALVES
SHAH CDS,62605,62586,18,332,SDV-3103-08/02,CLOSE - 2nd STAGE COMPRESSOR DISCHARGE K-3112 ESD VALVES
SHAH CDS,62606,62586,19,332,SDV-3113-02/03,CLOSE - 3rd STAGE COMPRESSOR SUCTION K-3113 ESD VALVES
SHAH CDS,62607,62586,20,332,SDV-3101-10/11,CLOSE - 3rd STAGE COMPRESSOR DISCHARGE K-3113 ESD VALVES
SHAH CDS,62608,62586,21,332,SDV-3112-06,OPEN - 1st STAGE SETTLE ESD VALVE
SHAH CDS,62609,62586,22,332,SDV-3101-01,CLOSE - LEAN GLYCOL FROM REG.PACKAGE TO CONTACTOR ESD VALVE
SHAH CDS,62610,62586,23,332,BDV-3112-04,OPEN - 1st STAGE COMPRESSION TRAIN 1 BLOWDOWN VALVE
SHAH CDS,62611,62586,24,332,BDV-3112-05,OPEN - 2nd STAGE COMPRESSION TRAIN 1 BLOWDOWN VALVE
SHAH CDS,62612,62586,25,332,BDV-3101-13,OPEN - 3rd STAGE COMPRESSION TRAIN 1 BLOWDOWN VALVE
SHAH CDS,62613,62586,26,332,SDV-6226-01,CLOSE - HYDRATE INHIBITION  (METHANOL) CHEMICAL INJECTION LINE TRAIN 1 ESD VALVE
SHAH CDS,62614,62586,27,332,SDV-2801-01,CLOSE - STRIPPING GAS FROM TRAIN 1 TO TEG REGENERATION UNIT ESD VALVE
SHAH CDS,62615,62388,17,332,LSDL-3101-04,GLYCOL CONTACTOR C-3101 HC  LEVEL LOW
SHAH CDS,62616,62615,0,332,SDV-3101-03,CLOSE - GLYCOL CONTACTOR  C-3101  HYDRO CARBON DRAIN ESD VALVE
SHAH CDS,62617,62388,18,332,LSDH3101-03,GLYCOL CONTACTOR C-3101 HC  LEVEL HIGH
SHAH CDS,62618,62617,0,332,INTER_ESDTR1_811,ACTIVATE - TRAIN 1 ESD TO UCP
SHAH CDS,62619,62617,1,332,EM-3111-01,TRIP - 1st STAGE AFTERCOOLER FAN  MOTOR E-3111
SHAH CDS,62620,62617,2,332,EM-3111-02,TRIP - 1st STAGE AFTERCOOLER FAN  MOTOR E-3111
SHAH CDS,62621,62617,3,332,SDV-3111-03,CLOSE - 1st STAGE SUCTION DRUM V-3111 DRAIN LINE ESD VALVE
SHAH CDS,62622,62617,4,332,SDV-3112-03,CLOSE - 2nd STAGE SUCTION DRUM V-3112 DRAIN LINE ESD VALVE
SHAH CDS,62623,62617,5,332,EM-3112-01,TRIP - 2nd STAGE  AFTERCOOLER FAN  MOTOR E-3112
SHAH CDS,62624,62617,6,332,EM-3112-02,TRIP - 2nd STAGE AFTERCOOLER FAN  MOTOR E-3112
SHAH CDS,62625,62617,7,332,SDV-3113-01,CLOSE - 3rd STAGE  SUCTION DRUM V-3113 DRAIN LINE ESD VALVE
SHAH CDS,62626,62617,8,332,EM-3113-01,TRIP - 3rd STAGE AFTERCOOLER FAN  MOTOR E-3113
SHAH CDS,62627,62617,9,332,EM-3113-02,TRIP - 3rd STAGE AFTERCOOLER FAN  MOTOR E-3113
SHAH CDS,62628,62617,10,332,SDV-3101-12,CLOSE - 3rd STAGE DISCHARGE DRUM V-3101 DRAIN LINE ESD VALVE
SHAH CDS,62629,62617,11,332,SDV-3111-10,CLOSE - 1st STAGE GAS  RECYCLE  LINE SHUT DOWN VALVE
SHAH CDS,62630,62617,12,332,SDV-3103-03,CLOSE - GLYCOL INLET KO DRUM  V-3103 DRAIN LINE ESD VALVE
SHAH CDS,62631,62617,13,332,SDV-3101-03,CLOSE - GLYCOL CONTACTOR  C-3101  HYDRO CARBON DRAIN ESD VALVE
SHAH CDS,62632,62617,14,332,SDV-3101-02,CLOSE - GLYCOL CONTACTOR  C-3101  GLYCOL OUT ESD VALVE
SHAH CDS,62633,62617,15,332,BDV-3101-04,OPEN - GAS DEHYDRATION UNIT TRAIN-1 BLOWDOWN VALVE
SHAH CDS,62634,62617,16,332,SDV-3111-01/04,CLOSE - 1st STAGE  SUCTION DRUM V-3111 INLET LINE ESD VALVES
SHAH CDS,62635,62617,17,332,SDV-3112-01/02,CLOSE - 2nd STAGE COMPRESSOR SUCTION K-3112 ESD VALVES
SHAH CDS,62636,62617,18,332,SDV-3103-08/02,CLOSE - 2nd STAGE COMPRESSOR DISCHARGE K-3112 ESD VALVES
SHAH CDS,62637,62617,19,332,SDV-3113-02/03,CLOSE - 3rd STAGE COMPRESSOR SUCTION K-3113 ESD VALVES
SHAH CDS,62638,62617,20,332,SDV-3101-10/11,CLOSE - 3rd STAGE COMPRESSOR DISCHARGE K-3113 ESD VALVES
SHAH CDS,62639,62617,21,332,SDV-3112-06,OPEN - 1st STAGE SETTLE ESD VALVE
SHAH CDS,62640,62617,22,332,SDV-3101-01,CLOSE - LEAN GLYCOL FROM REG.PACKAGE TO CONTACTOR ESD VALVE
SHAH CDS,62641,62617,23,332,BDV-3112-04,OPEN - 1st STAGE COMPRESSION TRAIN 1 BLOWDOWN VALVE
SHAH CDS,62642,62617,24,332,BDV-3112-05,OPEN - 2nd STAGE COMPRESSION TRAIN 1 BLOWDOWN VALVE
SHAH CDS,62643,62617,25,332,BDV-3101-13,OPEN - 3rd STAGE COMPRESSION TRAIN 1 BLOWDOWN VALVE
SHAH CDS,62644,62617,26,332,SDV-6226-01,CLOSE - HYDRATE INHIBITION  (METHANOL) CHEMICAL INJECTION LINE TRAIN 1 ESD VALVE
SHAH CDS,62645,62617,27,332,SDV-2801-01,CLOSE - STRIPPING GAS FROM TRAIN 1 TO TEG REGENERATION UNIT ESD VALVE
SHAH CDS,62646,62388,19,332,LSDL-3101-02,GLYCOL CONTACTOR C-3101 GLYCOL  LEVEL LOW
SHAH CDS,62647,62646,0,332,SDV-3101-02,CLOSE - GLYCOL CONTACTOR  C-3101  GLYCOL OUT ESD VALVE
SHAH CDS,62648,62388,20,332,LSDH-3101-01,GLYCOL CONTACTOR C-3101  GLYCOL  LEVEL HIGH
SHAH CDS,62649,62648,0,332,INTER_ESDTR1_811,ACTIVATE - TRAIN 1 ESD TO UCP
SHAH CDS,62650,62648,1,332,EM-3111-01,TRIP - 1st STAGE AFTERCOOLER FAN  MOTOR E-3111
SHAH CDS,62651,62648,2,332,EM-3111-02,TRIP - 1st STAGE AFTERCOOLER FAN  MOTOR E-3111
SHAH CDS,62652,62648,3,332,SDV-3111-03,CLOSE - 1st STAGE SUCTION DRUM V-3111 DRAIN LINE ESD VALVE
SHAH CDS,62653,62648,4,332,SDV-3112-03,CLOSE - 2nd STAGE SUCTION DRUM V-3112 DRAIN LINE ESD VALVE
SHAH CDS,62654,62648,5,332,EM-3112-01,TRIP - 2nd STAGE  AFTERCOOLER FAN  MOTOR E-3112
SHAH CDS,62655,62648,6,332,EM-3112-02,TRIP - 2nd STAGE AFTERCOOLER FAN  MOTOR E-3112
SHAH CDS,62656,62648,7,332,SDV-3113-01,CLOSE - 3rd STAGE  SUCTION DRUM V-3113 DRAIN LINE ESD VALVE
SHAH CDS,62657,62648,8,332,EM-3113-01,TRIP - 3rd STAGE AFTERCOOLER FAN  MOTOR E-3113
SHAH CDS,62658,62648,9,332,EM-3113-02,TRIP - 3rd STAGE AFTERCOOLER FAN  MOTOR E-3113
SHAH CDS,62659,62648,10,332,SDV-3101-12,CLOSE - 3rd STAGE DISCHARGE DRUM V-3101 DRAIN LINE ESD VALVE
SHAH CDS,62660,62648,11,332,SDV-3111-10,CLOSE - 1st STAGE GAS  RECYCLE  LINE SHUT DOWN VALVE
SHAH CDS,62661,62648,12,332,SDV-3103-03,CLOSE - GLYCOL INLET KO DRUM  V-3103 DRAIN LINE ESD VALVE
SHAH CDS,62662,62648,13,332,SDV-3101-03,CLOSE - GLYCOL CONTACTOR  C-3101  HYDRO CARBON DRAIN ESD VALVE
SHAH CDS,62663,62648,14,332,SDV-3101-02,CLOSE - GLYCOL CONTACTOR  C-3101  GLYCOL OUT ESD VALVE
SHAH CDS,62664,62648,15,332,BDV-3101-04,OPEN - GAS DEHYDRATION UNIT TRAIN-1 BLOWDOWN VALVE
SHAH CDS,62665,62648,16,332,SDV-3111-01/04,CLOSE - 1st STAGE  SUCTION DRUM V-3111 INLET LINE ESD VALVES
SHAH CDS,62666,62648,17,332,SDV-3112-01/02,CLOSE - 2nd STAGE COMPRESSOR SUCTION K-3112 ESD VALVES
SHAH CDS,62667,62648,18,332,SDV-3103-08/02,CLOSE - 2nd STAGE COMPRESSOR DISCHARGE K-3112 ESD VALVES
SHAH CDS,62668,62648,19,332,SDV-3113-02/03,CLOSE - 3rd STAGE COMPRESSOR SUCTION K-3113 ESD VALVES
SHAH CDS,62669,62648,20,332,SDV-3101-10/11,CLOSE - 3rd STAGE COMPRESSOR DISCHARGE K-3113 ESD VALVES
SHAH CDS,62670,62648,21,332,SDV-3112-06,OPEN - 1st STAGE SETTLE ESD VALVE
SHAH CDS,62671,62648,22,332,SDV-3101-01,CLOSE - LEAN GLYCOL FROM REG.PACKAGE TO CONTACTOR ESD VALVE
SHAH CDS,62672,62648,23,332,BDV-3112-04,OPEN - 1st STAGE COMPRESSION TRAIN 1 BLOWDOWN VALVE
SHAH CDS,62673,62648,24,332,BDV-3112-05,OPEN - 2nd STAGE COMPRESSION TRAIN 1 BLOWDOWN VALVE
SHAH CDS,62674,62648,25,332,BDV-3101-13,OPEN - 3rd STAGE COMPRESSION TRAIN 1 BLOWDOWN VALVE
SHAH CDS,62675,62648,26,332,SDV-6226-01,CLOSE - HYDRATE INHIBITION  (METHANOL) CHEMICAL INJECTION LINE TRAIN 1 ESD VALVE
