DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
SHAH CDS,62676,62648,27,332,SDV-2801-01,CLOSE - STRIPPING GAS FROM TRAIN 1 TO TEG REGENERATION UNIT ESD VALVE
SHAH CDS,62677,62388,21,332,LSDL-3113-04,3rd STAGE SUCTION DRUM V-3113 LEVEL LOW
SHAH CDS,62678,62677,0,332,SDV-3113-01,CLOSE - 3rd STAGE  SUCTION DRUM V-3113 DRAIN LINE ESD VALVE
SHAH CDS,62679,62388,22,332,LSDH-3113-03,3rd STAGE SUCTION DRUM V-3113 LEVEL HIGH
SHAH CDS,62680,62679,0,332,INTER_ESDTR1_811,ACTIVATE - TRAIN 1 ESD TO UCP
SHAH CDS,62681,62679,1,332,EM-3111-01,TRIP - 1st STAGE AFTERCOOLER FAN  MOTOR E-3111
SHAH CDS,62682,62679,2,332,EM-3111-02,TRIP - 1st STAGE AFTERCOOLER FAN  MOTOR E-3111
SHAH CDS,62683,62679,3,332,SDV-3111-03,CLOSE - 1st STAGE SUCTION DRUM V-3111 DRAIN LINE ESD VALVE
SHAH CDS,62684,62679,4,332,SDV-3112-03,CLOSE - 2nd STAGE SUCTION DRUM V-3112 DRAIN LINE ESD VALVE
SHAH CDS,62685,62679,5,332,EM-3112-01,TRIP - 2nd STAGE  AFTERCOOLER FAN  MOTOR E-3112
SHAH CDS,62686,62679,6,332,EM-3112-02,TRIP - 2nd STAGE AFTERCOOLER FAN  MOTOR E-3112
SHAH CDS,62687,62679,7,332,SDV-3113-01,CLOSE - 3rd STAGE  SUCTION DRUM V-3113 DRAIN LINE ESD VALVE
SHAH CDS,62688,62679,8,332,EM-3113-01,TRIP - 3rd STAGE AFTERCOOLER FAN  MOTOR E-3113
SHAH CDS,62689,62679,9,332,EM-3113-02,TRIP - 3rd STAGE AFTERCOOLER FAN  MOTOR E-3113
SHAH CDS,62690,62679,10,332,SDV-3101-12,CLOSE - 3rd STAGE DISCHARGE DRUM V-3101 DRAIN LINE ESD VALVE
SHAH CDS,62691,62679,11,332,SDV-3111-10,CLOSE - 1st STAGE GAS  RECYCLE  LINE SHUT DOWN VALVE
SHAH CDS,62692,62679,12,332,SDV-3103-03,CLOSE - GLYCOL INLET KO DRUM  V-3103 DRAIN LINE ESD VALVE
SHAH CDS,62693,62679,13,332,SDV-3101-03,CLOSE - GLYCOL CONTACTOR  C-3101  HYDRO CARBON DRAIN ESD VALVE
SHAH CDS,62694,62679,14,332,SDV-3101-02,CLOSE - GLYCOL CONTACTOR  C-3101  GLYCOL OUT ESD VALVE
SHAH CDS,62695,62679,15,332,BDV-3101-04,OPEN - GAS DEHYDRATION UNIT TRAIN-1 BLOWDOWN VALVE
SHAH CDS,62696,62679,16,332,SDV-3111-01/04,CLOSE - 1st STAGE  SUCTION DRUM V-3111 INLET LINE ESD VALVES
SHAH CDS,62697,62679,17,332,SDV-3112-01/02,CLOSE - 2nd STAGE COMPRESSOR SUCTION K-3112 ESD VALVES
SHAH CDS,62698,62679,18,332,SDV-3103-08/02,CLOSE - 2nd STAGE COMPRESSOR DISCHARGE K-3112 ESD VALVES
SHAH CDS,62699,62679,19,332,SDV-3113-02/03,CLOSE - 3rd STAGE COMPRESSOR SUCTION K-3113 ESD VALVES
SHAH CDS,62700,62679,20,332,SDV-3101-10/11,CLOSE - 3rd STAGE COMPRESSOR DISCHARGE K-3113 ESD VALVES
SHAH CDS,62701,62679,21,332,SDV-3112-06,OPEN - 1st STAGE SETTLE ESD VALVE
SHAH CDS,62702,62679,22,332,SDV-3101-01,CLOSE - LEAN GLYCOL FROM REG.PACKAGE TO CONTACTOR ESD VALVE
SHAH CDS,62703,62679,23,332,BDV-3112-04,OPEN - 1st STAGE COMPRESSION TRAIN 1 BLOWDOWN VALVE
SHAH CDS,62704,62679,24,332,BDV-3112-05,OPEN - 2nd STAGE COMPRESSION TRAIN 1 BLOWDOWN VALVE
SHAH CDS,62705,62679,25,332,BDV-3101-13,OPEN - 3rd STAGE COMPRESSION TRAIN 1 BLOWDOWN VALVE
SHAH CDS,62706,62679,26,332,SDV-6226-01,CLOSE - HYDRATE INHIBITION  (METHANOL) CHEMICAL INJECTION LINE TRAIN 1 ESD VALVE
SHAH CDS,62707,62679,27,332,SDV-2801-01,CLOSE - STRIPPING GAS FROM TRAIN 1 TO TEG REGENERATION UNIT ESD VALVE
SHAH CDS,62708,62388,23,332,TSDL-3113-06,3rd STAGE COOLER FAN E-3113 OUTLET LINE TEMP. LOW
SHAH CDS,62709,62708,0,332,EM-3113-01,TRIP - 3rd STAGE AFTERCOOLER FAN  MOTOR E-3113
SHAH CDS,62710,62708,1,332,EM-3113-02,TRIP - 3rd STAGE AFTERCOOLER FAN  MOTOR E-3113
SHAH CDS,62711,62388,24,332,XVSD-3113-01,3rd STAGE COOLER FAN MOTOR EM-3113-01 VIBRATION HIGH
SHAH CDS,62712,62711,0,332,EM-3113-01,TRIP - 3rd STAGE AFTERCOOLER FAN  MOTOR E-3113
SHAH CDS,62713,62388,25,332,XVSD-3113-02,3rd STAGE COOLER FAN MOTOR EM-3113-02 VIBRATION HIGH
SHAH CDS,62714,62713,0,332,EM-3113-02,TRIP - 3rd STAGE AFTERCOOLER FAN  MOTOR E-3113
SHAH CDS,62715,62388,26,332,TSDH-3113-09/10/11,3rd STAGE COOLER FAN E-3113 OUTLET LINE TEMP. HIGH (2oo3)
SHAH CDS,62716,62715,0,332,INTER_ESDTR1_811,ACTIVATE - TRAIN 1 ESD TO UCP
SHAH CDS,62717,62715,1,332,EM-3111-01,TRIP - 1st STAGE AFTERCOOLER FAN  MOTOR E-3111
SHAH CDS,62718,62715,2,332,EM-3111-02,TRIP - 1st STAGE AFTERCOOLER FAN  MOTOR E-3111
SHAH CDS,62719,62715,3,332,SDV-3111-03,CLOSE - 1st STAGE SUCTION DRUM V-3111 DRAIN LINE ESD VALVE
SHAH CDS,62720,62715,4,332,SDV-3112-03,CLOSE - 2nd STAGE SUCTION DRUM V-3112 DRAIN LINE ESD VALVE
SHAH CDS,62721,62715,5,332,EM-3112-01,TRIP - 2nd STAGE  AFTERCOOLER FAN  MOTOR E-3112
SHAH CDS,62722,62715,6,332,EM-3112-02,TRIP - 2nd STAGE AFTERCOOLER FAN  MOTOR E-3112
SHAH CDS,62723,62715,7,332,SDV-3113-01,CLOSE - 3rd STAGE  SUCTION DRUM V-3113 DRAIN LINE ESD VALVE
SHAH CDS,62724,62715,8,332,EM-3113-01,TRIP - 3rd STAGE AFTERCOOLER FAN  MOTOR E-3113
SHAH CDS,62725,62715,9,332,EM-3113-02,TRIP - 3rd STAGE AFTERCOOLER FAN  MOTOR E-3113
SHAH CDS,62726,62715,10,332,SDV-3101-12,CLOSE - 3rd STAGE DISCHARGE DRUM V-3101 DRAIN LINE ESD VALVE
SHAH CDS,62727,62715,11,332,SDV-3111-10,CLOSE - 1st STAGE GAS  RECYCLE  LINE SHUT DOWN VALVE
SHAH CDS,62728,62715,12,332,SDV-3103-03,CLOSE - GLYCOL INLET KO DRUM  V-3103 DRAIN LINE ESD VALVE
SHAH CDS,62729,62715,13,332,SDV-3101-03,CLOSE - GLYCOL CONTACTOR  C-3101  HYDRO CARBON DRAIN ESD VALVE
SHAH CDS,62730,62715,14,332,SDV-3101-02,CLOSE - GLYCOL CONTACTOR  C-3101  GLYCOL OUT ESD VALVE
SHAH CDS,62731,62715,15,332,BDV-3101-04,OPEN - GAS DEHYDRATION UNIT TRAIN-1 BLOWDOWN VALVE
SHAH CDS,62732,62715,16,332,SDV-3111-01/04,CLOSE - 1st STAGE  SUCTION DRUM V-3111 INLET LINE ESD VALVES
SHAH CDS,62733,62715,17,332,SDV-3112-01/02,CLOSE - 2nd STAGE COMPRESSOR SUCTION K-3112 ESD VALVES
SHAH CDS,62734,62715,18,332,SDV-3103-08/02,CLOSE - 2nd STAGE COMPRESSOR DISCHARGE K-3112 ESD VALVES
SHAH CDS,62735,62715,19,332,SDV-3113-02/03,CLOSE - 3rd STAGE COMPRESSOR SUCTION K-3113 ESD VALVES
SHAH CDS,62736,62715,20,332,SDV-3101-10/11,CLOSE - 3rd STAGE COMPRESSOR DISCHARGE K-3113 ESD VALVES
SHAH CDS,62737,62715,21,332,SDV-3112-06,OPEN - 1st STAGE SETTLE ESD VALVE
SHAH CDS,62738,62715,22,332,SDV-3101-01,CLOSE - LEAN GLYCOL FROM REG.PACKAGE TO CONTACTOR ESD VALVE
SHAH CDS,62739,62715,23,332,BDV-3112-04,OPEN - 1st STAGE COMPRESSION TRAIN 1 BLOWDOWN VALVE
SHAH CDS,62740,62715,24,332,BDV-3112-05,OPEN - 2nd STAGE COMPRESSION TRAIN 1 BLOWDOWN VALVE
SHAH CDS,62741,62715,25,332,BDV-3101-13,OPEN - 3rd STAGE COMPRESSION TRAIN 1 BLOWDOWN VALVE
SHAH CDS,62742,62715,26,332,SDV-6226-01,CLOSE - HYDRATE INHIBITION  (METHANOL) CHEMICAL INJECTION LINE TRAIN 1 ESD VALVE
SHAH CDS,62743,62715,27,332,SDV-2801-01,CLOSE - STRIPPING GAS FROM TRAIN 1 TO TEG REGENERATION UNIT ESD VALVE
SHAH CDS,62744,62388,27,332,LSDL-3101-11,3rd STAGE DISCHARGE DRUM V-3101 LEVEL LOW
SHAH CDS,62745,62744,0,332,SDV-3101-12,CLOSE - 3rd STAGE DISCHARGE DRUM V-3101 DRAIN LINE ESD VALVE
SHAH CDS,62746,62388,28,332,LSDH-3101-12,3rd STAGE DISCHARGE DRUM V-3101 LEVEL HIGH
SHAH CDS,62747,62746,0,332,INTER_ESDTR1_811,ACTIVATE - TRAIN 1 ESD TO UCP
SHAH CDS,62748,62746,1,332,EM-3111-01,TRIP - 1st STAGE AFTERCOOLER FAN  MOTOR E-3111
SHAH CDS,62749,62746,2,332,EM-3111-02,TRIP - 1st STAGE AFTERCOOLER FAN  MOTOR E-3111
SHAH CDS,62750,62746,3,332,SDV-3111-03,CLOSE - 1st STAGE SUCTION DRUM V-3111 DRAIN LINE ESD VALVE
SHAH CDS,62751,62746,4,332,SDV-3112-03,CLOSE - 2nd STAGE SUCTION DRUM V-3112 DRAIN LINE ESD VALVE
SHAH CDS,62752,62746,5,332,EM-3112-01,TRIP - 2nd STAGE  AFTERCOOLER FAN  MOTOR E-3112
SHAH CDS,62753,62746,6,332,EM-3112-02,TRIP - 2nd STAGE AFTERCOOLER FAN  MOTOR E-3112
SHAH CDS,62754,62746,7,332,SDV-3113-01,CLOSE - 3rd STAGE  SUCTION DRUM V-3113 DRAIN LINE ESD VALVE
SHAH CDS,62755,62746,8,332,EM-3113-01,TRIP - 3rd STAGE AFTERCOOLER FAN  MOTOR E-3113
SHAH CDS,62756,62746,9,332,EM-3113-02,TRIP - 3rd STAGE AFTERCOOLER FAN  MOTOR E-3113
SHAH CDS,62757,62746,10,332,SDV-3101-12,CLOSE - 3rd STAGE DISCHARGE DRUM V-3101 DRAIN LINE ESD VALVE
SHAH CDS,62758,62746,11,332,SDV-3111-10,CLOSE - 1st STAGE GAS  RECYCLE  LINE SHUT DOWN VALVE
SHAH CDS,62759,62746,12,332,SDV-3103-03,CLOSE - GLYCOL INLET KO DRUM  V-3103 DRAIN LINE ESD VALVE
SHAH CDS,62760,62746,13,332,SDV-3101-03,CLOSE - GLYCOL CONTACTOR  C-3101  HYDRO CARBON DRAIN ESD VALVE
SHAH CDS,62761,62746,14,332,SDV-3101-02,CLOSE - GLYCOL CONTACTOR  C-3101  GLYCOL OUT ESD VALVE
SHAH CDS,62762,62746,15,332,BDV-3101-04,OPEN - GAS DEHYDRATION UNIT TRAIN-1 BLOWDOWN VALVE
SHAH CDS,62763,62746,16,332,SDV-3111-01/04,CLOSE - 1st STAGE  SUCTION DRUM V-3111 INLET LINE ESD VALVES
SHAH CDS,62764,62746,17,332,SDV-3112-01/02,CLOSE - 2nd STAGE COMPRESSOR SUCTION K-3112 ESD VALVES
SHAH CDS,62765,62746,18,332,SDV-3103-08/02,CLOSE - 2nd STAGE COMPRESSOR DISCHARGE K-3112 ESD VALVES
SHAH CDS,62766,62746,19,332,SDV-3113-02/03,CLOSE - 3rd STAGE COMPRESSOR SUCTION K-3113 ESD VALVES
SHAH CDS,62767,62746,20,332,SDV-3101-10/11,CLOSE - 3rd STAGE COMPRESSOR DISCHARGE K-3113 ESD VALVES
SHAH CDS,62768,62746,21,332,SDV-3112-06,OPEN - 1st STAGE SETTLE ESD VALVE
SHAH CDS,62769,62746,22,332,SDV-3101-01,CLOSE - LEAN GLYCOL FROM REG.PACKAGE TO CONTACTOR ESD VALVE
SHAH CDS,62770,62746,23,332,BDV-3112-04,OPEN - 1st STAGE COMPRESSION TRAIN 1 BLOWDOWN VALVE
SHAH CDS,62771,62746,24,332,BDV-3112-05,OPEN - 2nd STAGE COMPRESSION TRAIN 1 BLOWDOWN VALVE
SHAH CDS,62772,62746,25,332,BDV-3101-13,OPEN - 3rd STAGE COMPRESSION TRAIN 1 BLOWDOWN VALVE
SHAH CDS,62773,62746,26,332,SDV-6226-01,CLOSE - HYDRATE INHIBITION  (METHANOL) CHEMICAL INJECTION LINE TRAIN 1 ESD VALVE
SHAH CDS,62774,62746,27,332,SDV-2801-01,CLOSE - STRIPPING GAS FROM TRAIN 1 TO TEG REGENERATION UNIT ESD VALVE
SHAH CDS,62775,62388,29,332,HS-9931-12,MANUAL PB IN FIELD FOR COMPRESSOR TRAIN -1
SHAH CDS,62776,62775,0,332,INTER_ESDTR1_811,ACTIVATE - TRAIN 1 ESD TO UCP
SHAH CDS,62777,62775,1,332,EM-3111-01,TRIP - 1st STAGE AFTERCOOLER FAN  MOTOR E-3111
SHAH CDS,62778,62775,2,332,EM-3111-02,TRIP - 1st STAGE AFTERCOOLER FAN  MOTOR E-3111
SHAH CDS,62779,62775,3,332,SDV-3111-03,CLOSE - 1st STAGE SUCTION DRUM V-3111 DRAIN LINE ESD VALVE
SHAH CDS,62780,62775,4,332,SDV-3112-03,CLOSE - 2nd STAGE SUCTION DRUM V-3112 DRAIN LINE ESD VALVE
SHAH CDS,62781,62775,5,332,EM-3112-01,TRIP - 2nd STAGE  AFTERCOOLER FAN  MOTOR E-3112
SHAH CDS,62782,62775,6,332,EM-3112-02,TRIP - 2nd STAGE AFTERCOOLER FAN  MOTOR E-3112
SHAH CDS,62783,62775,7,332,SDV-3113-01,CLOSE - 3rd STAGE  SUCTION DRUM V-3113 DRAIN LINE ESD VALVE
SHAH CDS,62784,62775,8,332,EM-3113-01,TRIP - 3rd STAGE AFTERCOOLER FAN  MOTOR E-3113
SHAH CDS,62785,62775,9,332,EM-3113-02,TRIP - 3rd STAGE AFTERCOOLER FAN  MOTOR E-3113
SHAH CDS,62786,62775,10,332,SDV-3101-12,CLOSE - 3rd STAGE DISCHARGE DRUM V-3101 DRAIN LINE ESD VALVE
SHAH CDS,62787,62775,11,332,SDV-3111-10,CLOSE - 1st STAGE GAS  RECYCLE  LINE SHUT DOWN VALVE
SHAH CDS,62788,62775,12,332,SDV-3103-03,CLOSE - GLYCOL INLET KO DRUM  V-3103 DRAIN LINE ESD VALVE
SHAH CDS,62789,62775,13,332,SDV-3101-03,CLOSE - GLYCOL CONTACTOR  C-3101  HYDRO CARBON DRAIN ESD VALVE
SHAH CDS,62790,62775,14,332,SDV-3101-02,CLOSE - GLYCOL CONTACTOR  C-3101  GLYCOL OUT ESD VALVE
SHAH CDS,62791,62775,15,332,BDV-3101-04,OPEN - GAS DEHYDRATION UNIT TRAIN-1 BLOWDOWN VALVE
SHAH CDS,62792,62775,16,332,SDV-3111-01/04,CLOSE - 1st STAGE  SUCTION DRUM V-3111 INLET LINE ESD VALVES
SHAH CDS,62793,62775,17,332,SDV-3112-01/02,CLOSE - 2nd STAGE COMPRESSOR SUCTION K-3112 ESD VALVES
SHAH CDS,62794,62775,18,332,SDV-3103-08/02,CLOSE - 2nd STAGE COMPRESSOR DISCHARGE K-3112 ESD VALVES
SHAH CDS,62795,62775,19,332,SDV-3113-02/03,CLOSE - 3rd STAGE COMPRESSOR SUCTION K-3113 ESD VALVES
SHAH CDS,62796,62775,20,332,SDV-3101-10/11,CLOSE - 3rd STAGE COMPRESSOR DISCHARGE K-3113 ESD VALVES
SHAH CDS,62797,62775,21,332,SDV-3112-06,OPEN - 1st STAGE SETTLE ESD VALVE
SHAH CDS,62798,62775,22,332,SDV-3101-01,CLOSE - LEAN GLYCOL FROM REG.PACKAGE TO CONTACTOR ESD VALVE
SHAH CDS,62799,62775,23,332,BDV-3112-04,OPEN - 1st STAGE COMPRESSION TRAIN 1 BLOWDOWN VALVE
SHAH CDS,62800,62775,24,332,BDV-3112-05,OPEN - 2nd STAGE COMPRESSION TRAIN 1 BLOWDOWN VALVE
SHAH CDS,62801,62775,25,332,BDV-3101-13,OPEN - 3rd STAGE COMPRESSION TRAIN 1 BLOWDOWN VALVE
SHAH CDS,62802,62775,26,332,SDV-6226-01,CLOSE - HYDRATE INHIBITION  (METHANOL) CHEMICAL INJECTION LINE TRAIN 1 ESD VALVE
SHAH CDS,62803,62775,27,332,SDV-2801-01,CLOSE - STRIPPING GAS FROM TRAIN 1 TO TEG REGENERATION UNIT ESD VALVE
SHAH CDS,62804,62388,30,332,PSDH-3111-16,1st STAGE SUCTION DRUM INLET PRESSURE HIGH
SHAH CDS,62805,62804,0,332,SDV-3111-10,CLOSE - 1st STAGE GAS  RECYCLE  LINE SHUT DOWN VALVE
SHAH CDS,62806,62388,31,332,INTER_ESDTR1_811,COMPRESSOR TRAIN 1 ESD TO UCP 
SHAH CDS,62807,62806,0,332,PPXI-3111-04,TRIP - LUBRICATOR MOTOR  
SHAH CDS,62808,62806,1,332,EEXI-3111-03,TRIP - LUBRICATOR HEATER
SHAH CDS,62809,62806,2,332,XL-3111-25,TRIP -  COMPRESSOR MOTOR TRAIN 1
SHAH CDS,62810,62388,32,332,PIT-3111-06,1st STAGE K-3111 DISCHARGE PRESSURE HIGH HIGH (IN DISCHARGE DAMPENER)
SHAH CDS,62811,62810,0,332,2901XL3111_27,ACTIVATE - TRAIN 1 ESD FROM UCP  
SHAH CDS,62812,62810,1,332,PPXI-3111-04,TRIP - LUBRICATOR MOTOR  
SHAH CDS,62813,62810,2,332,EEXI-3111-03,TRIP - LUBRICATOR HEATER
SHAH CDS,62814,62810,3,332,XL-3111-25,TRIP -  COMPRESSOR MOTOR TRAIN 1
SHAH CDS,62815,62388,33,332,PIT-3112-06,2nd STAGE K-3112 DISCHARGE PRESSURE HIGH HIGH (IN  DISCHARGE DAMPENER)
SHAH CDS,62816,62815,0,332,2901XL3111_27,ACTIVATE - TRAIN 1 ESD FROM UCP  
SHAH CDS,62817,62815,1,332,PPXI-3111-04,TRIP - LUBRICATOR MOTOR  
SHAH CDS,62818,62815,2,332,EEXI-3111-03,TRIP - LUBRICATOR HEATER
SHAH CDS,62819,62815,3,332,XL-3111-25,TRIP -  COMPRESSOR MOTOR TRAIN 1
SHAH CDS,62820,62388,34,332,PIT-3113-09,3rd STAGE K-3113 DISCHARGE PRESSURE HIGH HIGH (IN DISCHARGE DAMPENER)
SHAH CDS,62821,62820,0,332,2901XL3111_27,ACTIVATE - TRAIN 1 ESD FROM UCP  
SHAH CDS,62822,62820,1,332,PPXI-3111-04,TRIP - LUBRICATOR MOTOR  
SHAH CDS,62823,62820,2,332,EEXI-3111-03,TRIP - LUBRICATOR HEATER
SHAH CDS,62824,62820,3,332,XL-3111-25,TRIP -  COMPRESSOR MOTOR TRAIN 1
SHAH CDS,62825,62388,35,332,TIT-3111-06,1st STAGE K-3111 DISCHARGE TEMPERATURE HIGH HIGH (IN DISCHARGE DAMPENER)
SHAH CDS,62826,62825,0,332,2901XL3111_27,ACTIVATE - TRAIN 1 ESD FROM UCP  
SHAH CDS,62827,62825,1,332,PPXI-3111-04,TRIP - LUBRICATOR MOTOR  
SHAH CDS,62828,62825,2,332,EEXI-3111-03,TRIP - LUBRICATOR HEATER
SHAH CDS,62829,62825,3,332,XL-3111-25,TRIP -  COMPRESSOR MOTOR TRAIN 1
SHAH CDS,62830,62388,36,332,TIT-3112-03,2nd STAGE K-3112 DISCHARGE TEMPERATURE HIGH HIGH (IN DISCHARGE DAMPENER)
SHAH CDS,62831,62830,0,332,2901XL3111_27,ACTIVATE - TRAIN 1 ESD FROM UCP  
SHAH CDS,62832,62830,1,332,PPXI-3111-04,TRIP - LUBRICATOR MOTOR  
SHAH CDS,62833,62830,2,332,EEXI-3111-03,TRIP - LUBRICATOR HEATER
SHAH CDS,62834,62830,3,332,XL-3111-25,TRIP -  COMPRESSOR MOTOR TRAIN 1
SHAH CDS,62835,62388,37,332,TIT-3113-04,3rd STAGE K-3113 DISCHARGE TEMPERATURE HIGH HIGH (IN DISCHARGE DAMPENER)
SHAH CDS,62836,62835,0,332,2901XL3111_27,ACTIVATE - TRAIN 1 ESD FROM UCP  
SHAH CDS,62837,62835,1,332,PPXI-3111-04,TRIP - LUBRICATOR MOTOR  
SHAH CDS,62838,62835,2,332,EEXI-3111-03,TRIP - LUBRICATOR HEATER
SHAH CDS,62839,62835,3,332,XL-3111-25,TRIP -  COMPRESSOR MOTOR TRAIN 1
SHAH CDS,62840,62388,38,332,LIT-3111-07,1st STAGE K-3111 SUCTION DAMPENER DRAIN POT LEVEL LOW LOW
SHAH CDS,62841,62840,0,332,SDV-3111-02,CLOSE - 1st STAGE DRAIN POT ESD VALVE 
SHAH CDS,62842,62388,39,332,LIT-3112-07,2nd STAGE K-3112  SUCTION DAMPENER DRAIN POT LEVEL LOW LOW
SHAH CDS,62843,62842,0,332,SDV-3112-07,CLOSE - 2nd STAGE DRAIN POT ESD VALVE 
SHAH CDS,62844,62388,40,332,LIT-3113-07,3rd STAGE K-3113  SUCTION DAMPENER DRAIN POT LEVEL LOW LOW
SHAH CDS,62845,62844,0,332,SDV-3113-07,CLOSE - 3rd STAGE DRAIN POT ESD VALVE 
SHAH CDS,62846,62388,41,332,LIT-3111-05,1st STAGE K-3111 SUCTION DAMPENER DRAIN POT LEVEL HIGH HIGH
SHAH CDS,62847,62846,0,332,2901XL3111_27,ACTIVATE - TRAIN 1 ESD FROM UCP  
SHAH CDS,62848,62846,1,332,PPXI-3111-04,TRIP - LUBRICATOR MOTOR  
SHAH CDS,62849,62846,2,332,EEXI-3111-03,TRIP - LUBRICATOR HEATER
SHAH CDS,62850,62846,3,332,XL-3111-25,TRIP -  COMPRESSOR MOTOR TRAIN 1
SHAH CDS,62851,62388,42,332,LIT-3112-05,2nd STAGE K-3112 SUCTION DAMPENER DRAIN POT LEVEL HIGH HIGH
SHAH CDS,62852,62851,0,332,2901XL3111_27,ACTIVATE - TRAIN 1 ESD FROM UCP  
SHAH CDS,62853,62851,1,332,PPXI-3111-04,TRIP - LUBRICATOR MOTOR  
SHAH CDS,62854,62851,2,332,EEXI-3111-03,TRIP - LUBRICATOR HEATER
SHAH CDS,62855,62851,3,332,XL-3111-25,TRIP -  COMPRESSOR MOTOR TRAIN 1
SHAH CDS,62856,62388,43,332,LIT-3113-05,3rd STAGE K-3113  SUCTION DAMPENER DRAIN POT LEVEL HIGH HIGH
SHAH CDS,62857,62856,0,332,2901XL3111_27,ACTIVATE - TRAIN 1 ESD FROM UCP  
SHAH CDS,62858,62856,1,332,PPXI-3111-04,TRIP - LUBRICATOR MOTOR  
SHAH CDS,62859,62856,2,332,EEXI-3111-03,TRIP - LUBRICATOR HEATER
SHAH CDS,62860,62856,3,332,XL-3111-25,TRIP -  COMPRESSOR MOTOR TRAIN 1
SHAH CDS,62861,62388,44,332,PIT-3111-03,1st STAGE K-3111 SUCTION LINE PRESSURE LOW  LOW (IN SUCTION DAMPENER)
SHAH CDS,62862,62861,0,332,2901XL3111_27,ACTIVATE - TRAIN 1 ESD FROM UCP  
SHAH CDS,62863,62861,1,332,PPXI-3111-04,TRIP - LUBRICATOR MOTOR  
SHAH CDS,62864,62861,2,332,EEXI-3111-03,TRIP - LUBRICATOR HEATER
SHAH CDS,62865,62861,3,332,XL-3111-25,TRIP -  COMPRESSOR MOTOR TRAIN 1
SHAH CDS,62866,62388,45,332,PIT-3112-03,2nd STAGE K-3112 SUCTION LINE PRESSURE LOW  LOW (IN SUCTION DAMPENER)
SHAH CDS,62867,62866,0,332,2901XL3111_27,ACTIVATE - TRAIN 1 ESD FROM UCP  
SHAH CDS,62868,62866,1,332,PPXI-3111-04,TRIP - LUBRICATOR MOTOR  
SHAH CDS,62869,62866,2,332,EEXI-3111-03,TRIP - LUBRICATOR HEATER
SHAH CDS,62870,62866,3,332,XL-3111-25,TRIP -  COMPRESSOR MOTOR TRAIN 1
SHAH CDS,62871,62388,46,332,PIT-3113-03,3rd STAGE K-3113 SUCTION LINE PRESSURE LOW LOW (IN SUCTION DAMPENER)
SHAH CDS,62872,62871,0,332,2901XL3111_27,ACTIVATE - TRAIN 1 ESD FROM UCP  
SHAH CDS,62873,62871,1,332,PPXI-3111-04,TRIP - LUBRICATOR MOTOR  
SHAH CDS,62874,62871,2,332,EEXI-3111-03,TRIP - LUBRICATOR HEATER
SHAH CDS,62875,62871,3,332,XL-3111-25,TRIP -  COMPRESSOR MOTOR TRAIN 1
SHAH CDS,62876,62266,5,332,COMPRESSOR AUXILLIARY SYSTEMS,TRAIN-1
SHAH CDS,62877,62876,0,332,PIT-3111-27/28/29,LUBE OIL SUPPLY PRESSURE LOW (2oo3)
SHAH CDS,62878,62877,0,332,2901XL3111_27,ACTIVATE - TRAIN 1 ESD FROM UCP  
SHAH CDS,62879,62877,1,332,PPXI-3111-04,TRIP - LUBRICATOR MOTOR  
SHAH CDS,62880,62877,2,332,EEXI-3111-03,TRIP - LUBRICATOR HEATER
SHAH CDS,62881,62877,3,332,XL-3111-25,TRIP -  COMPRESSOR MOTOR TRAIN 1
SHAH CDS,62882,62876,1,332,TE-3111-32/33,COMPRESSOR GUIDE BEARING TEMPERATURE HIGH HIGH (2oo2)
SHAH CDS,62883,62882,0,332,2901XL3111_27,ACTIVATE - TRAIN 1 ESD FROM UCP  
SHAH CDS,62884,62882,1,332,PPXI-3111-04,TRIP - LUBRICATOR MOTOR  
SHAH CDS,62885,62882,2,332,EEXI-3111-03,TRIP - LUBRICATOR HEATER
SHAH CDS,62886,62882,3,332,XL-3111-25,TRIP -  COMPRESSOR MOTOR TRAIN 1
SHAH CDS,62887,62876,2,332,TE-3111-34/35,COMPRESSOR MAIN BEARING TEMPERATURE HIGH HIGH (2oo2)
SHAH CDS,62888,62887,0,332,2901XL3111_27,ACTIVATE - TRAIN 1 ESD FROM UCP  
SHAH CDS,62889,62887,1,332,PPXI-3111-04,TRIP - LUBRICATOR MOTOR  
SHAH CDS,62890,62887,2,332,EEXI-3111-03,TRIP - LUBRICATOR HEATER
SHAH CDS,62891,62887,3,332,XL-3111-25,TRIP -  COMPRESSOR MOTOR TRAIN 1
SHAH CDS,62892,62876,3,332,TE-3111-36/37,COMPRESSOR MAIN BEARING TEMPERATURE HIGH HIGH (2oo2)
SHAH CDS,62893,62892,0,332,2901XL3111_27,ACTIVATE - TRAIN 1 ESD FROM UCP  
SHAH CDS,62894,62892,1,332,PPXI-3111-04,TRIP - LUBRICATOR MOTOR  
SHAH CDS,62895,62892,2,332,EEXI-3111-03,TRIP - LUBRICATOR HEATER
SHAH CDS,62896,62892,3,332,XL-3111-25,TRIP -  COMPRESSOR MOTOR TRAIN 1
SHAH CDS,62897,62876,4,332,TE-3111-38/39,COMPRESSOR MAIN BEARING TEMPERATURE HIGH HIGH (2oo2)
SHAH CDS,62898,62897,0,332,2901XL3111_27,ACTIVATE - TRAIN 1 ESD FROM UCP  
SHAH CDS,62899,62897,1,332,PPXI-3111-04,TRIP - LUBRICATOR MOTOR  
SHAH CDS,62900,62897,2,332,EEXI-3111-03,TRIP - LUBRICATOR HEATER
SHAH CDS,62901,62897,3,332,XL-3111-25,TRIP -  COMPRESSOR MOTOR TRAIN 1
SHAH CDS,62902,62876,5,332,TE-3111-40/41,MAIN MOTOR BEARING TEMPERATURE HIGH HIGH (2oo2)
SHAH CDS,62903,62902,0,332,2901XL3111_27,ACTIVATE - TRAIN 1 ESD FROM UCP  
SHAH CDS,62904,62902,1,332,PPXI-3111-04,TRIP - LUBRICATOR MOTOR  
SHAH CDS,62905,62902,2,332,EEXI-3111-03,TRIP - LUBRICATOR HEATER
SHAH CDS,62906,62902,3,332,XL-3111-25,TRIP -  COMPRESSOR MOTOR TRAIN 1
SHAH CDS,62907,62876,6,332,TE-3111-52/53,MAIN MOTOR BEARING TEMPERATURE HIGH HIGH (2oo2)
SHAH CDS,62908,62907,0,332,2901XL3111_27,ACTIVATE - TRAIN 1 ESD FROM UCP  
SHAH CDS,62909,62907,1,332,PPXI-3111-04,TRIP - LUBRICATOR MOTOR  
SHAH CDS,62910,62907,2,332,EEXI-3111-03,TRIP - LUBRICATOR HEATER
SHAH CDS,62911,62907,3,332,XL-3111-25,TRIP -  COMPRESSOR MOTOR TRAIN 1
SHAH CDS,62912,62876,7,332,VT-3111-20/21,COMPRESSOR FRAME VIBRATION HIGH HIGH (2oo2)
SHAH CDS,62913,62912,0,332,2901XL3111_27,ACTIVATE - TRAIN 1 ESD FROM UCP  
SHAH CDS,62914,62912,1,332,PPXI-3111-04,TRIP - LUBRICATOR MOTOR  
SHAH CDS,62915,62912,2,332,EEXI-3111-03,TRIP - LUBRICATOR HEATER
SHAH CDS,62916,62912,3,332,XL-3111-25,TRIP -  COMPRESSOR MOTOR TRAIN 1
SHAH CDS,62917,62876,8,332,VT-3111-22/23,MOTOR FRAME VIBRATION HIGH HIGH (2oo2)
SHAH CDS,62918,62917,0,332,2901XL3111_27,ACTIVATE - TRAIN 1 ESD FROM UCP  
SHAH CDS,62919,62917,1,332,PPXI-3111-04,TRIP - LUBRICATOR MOTOR  
SHAH CDS,62920,62917,2,332,EEXI-3111-03,TRIP - LUBRICATOR HEATER
SHAH CDS,62921,62917,3,332,XL-3111-25,TRIP -  COMPRESSOR MOTOR TRAIN 1
SHAH CDS,62922,62876,9,332,PIT-3111-33,LUBRICATOR OIL PRESSURE LOW LOW
SHAH CDS,62923,62922,0,332,2901XL3111_27,ACTIVATE - TRAIN 1 ESD FROM UCP  
SHAH CDS,62924,62922,1,332,PPXI-3111-04,TRIP - LUBRICATOR MOTOR  
SHAH CDS,62925,62922,2,332,EEXI-3111-03,TRIP - LUBRICATOR HEATER
SHAH CDS,62926,62922,3,332,XL-3111-25,TRIP -  COMPRESSOR MOTOR TRAIN 1
SHAH CDS,62927,62876,10,332,ZT-3111-21,1st STAGE ROD DROP HIGH HIGH
SHAH CDS,62928,62927,0,332,2901XL3111_27,ACTIVATE - TRAIN 1 ESD FROM UCP  
SHAH CDS,62929,62927,1,332,PPXI-3111-04,TRIP - LUBRICATOR MOTOR  
SHAH CDS,62930,62927,2,332,EEXI-3111-03,TRIP - LUBRICATOR HEATER
SHAH CDS,62931,62927,3,332,XL-3111-25,TRIP -  COMPRESSOR MOTOR TRAIN 1
SHAH CDS,62932,62876,11,332,ZT-3112-21,2nd STAGE ROD DROP HIGH HIGH
SHAH CDS,62933,62932,0,332,2901XL3111_27,ACTIVATE - TRAIN 1 ESD FROM UCP  
SHAH CDS,62934,62932,1,332,PPXI-3111-04,TRIP - LUBRICATOR MOTOR  
SHAH CDS,62935,62932,2,332,EEXI-3111-03,TRIP - LUBRICATOR HEATER
SHAH CDS,62936,62932,3,332,XL-3111-25,TRIP -  COMPRESSOR MOTOR TRAIN 1
SHAH CDS,62937,62876,12,332,ZT-3113-21,3rd STAGE ROD DROP HIGH HIGH
SHAH CDS,62938,62937,0,332,2901XL3111_27,ACTIVATE - TRAIN 1 ESD FROM UCP  
SHAH CDS,62939,62937,1,332,PPXI-3111-04,TRIP - LUBRICATOR MOTOR  
SHAH CDS,62940,62937,2,332,EEXI-3111-03,TRIP - LUBRICATOR HEATER
SHAH CDS,62941,62937,3,332,XL-3111-25,TRIP -  COMPRESSOR MOTOR TRAIN 1
SHAH CDS,62942,62266,6,332,COMPRESSOR TRAIN-2,
SHAH CDS,62943,62942,0,332,INTER_ESDTR2_723,COMPRESSOR TRAIN 2 ESD (FROM F&G SYSTEM)
SHAH CDS,62944,62943,0,332,INTER_ESDTR2_812,ACTIVATE - TR2 ESD TO UCP
SHAH CDS,62945,62943,1,332,EM-3121-01,TRIP - 1st AFTERCOOLER FAN MOTOR E-3121
SHAH CDS,62946,62943,2,332,EM-3121-02,TRIP - 1st AFTERCOOLER FAN MOTOR E-3121
SHAH CDS,62947,62943,3,332,SDV-3121-03,CLOSE - 1st SUCTION DRUM V-3121 DRAIN LINE ESD VALVE
SHAH CDS,62948,62943,4,332,SDV-3122-03,CLOSE - 2nd SUCTION DRUM V-3122 DRAIN LINE ESD VALVE
SHAH CDS,62949,62943,5,332,EM-3122-01,TRIP - 2nd AFTERCOOLER FAN MOTOR E-3122
SHAH CDS,62950,62943,6,332,EM-3122-02,TRIP - 2nd AFTERCOOLER FAN MOTOR E-3122
SHAH CDS,62951,62943,7,332,SDV-3123-01,CLOSE - 3rd SUCTION DRUM V-3123 DRAIN LINE ESD VALVE
SHAH CDS,62952,62943,8,332,EM-3123-01,TRIP - 3rd AFTERCOOLER FAN MOTOR E-3123
SHAH CDS,62953,62943,9,332,EM-3123-02,TRIP - 3rd AFTERCOOLER FAN MOTOR E-3123
SHAH CDS,62954,62943,10,332,SDV-3102-12,CLOSE - 3rd STAGE DISCHARGE DRUM V-3102 DRAIN LINE ESD VALVE
SHAH CDS,62955,62943,11,332,SDV-3121-10,CLOSE - 1st STAGE RECYCLE LINE SHUT DOWN VALVE
SHAH CDS,62956,62943,12,332,SDV-3104-03,CLOSE - GLYCOL CONTACTOR INLET KO DRUM V-3104 DRAIN ESD VALVE
SHAH CDS,62957,62943,13,332,SDV-3102-03,CLOSE - GLYCOL CONTACTOR C 3102 DRAIN ESD VALVE 
SHAH CDS,62958,62943,14,332,SDV-3102-02,CLOSE - RICH GLICOL FROM CONTACTOR TO REG.PACKAGE ESD VALVE
SHAH CDS,62959,62943,15,332,BDV-3102-04,OPEN - GAS DEHYDRATION UNIT TRAIN-2 BLOWDOWN VALVE
SHAH CDS,62960,62943,16,332,SDV-3121-01/SDV-3121-04,CLOSE - 1st SUCTION DRUM V-3121 INLET LINE ESD VALVES
SHAH CDS,62961,62943,17,332,SDV-3122-01/SDV-3122-02,CLOSE - 2nd STAGE COMPRESSOR SUCTION K-3122 ESD VALVES
SHAH CDS,62962,62943,18,332,SDV-3104-08/SDV-3104-02,CLOSE - 2nd STAGE COMPRESSOR DISCHARGE K-3122 ESD VALVES
SHAH CDS,62963,62943,19,332,SDV-3123-02/SDV-3123-03,CLOSE - 3rd STAGE COMPRESSOR SUCTION K-3123 ESD VALVES
SHAH CDS,62964,62943,20,332,SDV-3102-10/SDV-3102-11,CLOSE - 3rd STAGE COMPRESSOR DISCHARGE K-3123 ESD VALVES
SHAH CDS,62965,62943,21,332,SDV-3122-06,OPEN - 1st STAGE SETTLE ESD VALVE
SHAH CDS,62966,62943,22,332,SDV-3102-01,CLOSE - LEAN GLYCOL FROM REG.PACKAGE TO CONTACTOR ESD VALVE
SHAH CDS,62967,62943,23,332,BDV-3122-04,OPEN - 1st STAGE COMPRESSION TRAIN 2 BLOWDOWN VALVE
SHAH CDS,62968,62943,24,332,BDV-3122-05,OPEN - 2nd STAGE COMPRESSION TRAIN 2 BLOWDOWN VALVE
SHAH CDS,62969,62943,25,332,BDV-3102-13,OPEN - 3rd STAGE COMPRESSION TRAIN 2 BLOWDOWN VALVE
SHAH CDS,62970,62943,26,332,SDV-6226-02,CLOSE - HYDRATE INHIBITION ( METHANOL) CHEMICAL INJECTION LINE TRAIN 2 ESD VALVE
SHAH CDS,62971,62943,27,332,SDV-2801-02,CLOSE - STRIPPING GAS FROM TRAIN 2
SHAH CDS,62972,62942,1,332,CONT 021,COMPRESSOR TRAIN 2 ESD
SHAH CDS,62973,62972,0,332,INTER_ESDTR2_812,ACTIVATE - TR2 ESD TO UCP
SHAH CDS,62974,62972,1,332,EM-3121-01,TRIP - 1st AFTERCOOLER FAN MOTOR E-3121
SHAH CDS,62975,62972,2,332,EM-3121-02,TRIP - 1st AFTERCOOLER FAN MOTOR E-3121
SHAH CDS,62976,62972,3,332,SDV-3121-03,CLOSE - 1st SUCTION DRUM V-3121 DRAIN LINE ESD VALVE
SHAH CDS,62977,62972,4,332,SDV-3122-03,CLOSE - 2nd SUCTION DRUM V-3122 DRAIN LINE ESD VALVE
SHAH CDS,62978,62972,5,332,EM-3122-01,TRIP - 2nd AFTERCOOLER FAN MOTOR E-3122
SHAH CDS,62979,62972,6,332,EM-3122-02,TRIP - 2nd AFTERCOOLER FAN MOTOR E-3122
SHAH CDS,62980,62972,7,332,SDV-3123-01,CLOSE - 3rd SUCTION DRUM V-3123 DRAIN LINE ESD VALVE
SHAH CDS,62981,62972,8,332,EM-3123-01,TRIP - 3rd AFTERCOOLER FAN MOTOR E-3123
SHAH CDS,62982,62972,9,332,EM-3123-02,TRIP - 3rd AFTERCOOLER FAN MOTOR E-3123
SHAH CDS,62983,62972,10,332,SDV-3102-12,CLOSE - 3rd STAGE DISCHARGE DRUM V-3102 DRAIN LINE ESD VALVE
SHAH CDS,62984,62972,11,332,SDV-3121-10,CLOSE - 1st STAGE RECYCLE LINE SHUT DOWN VALVE
SHAH CDS,62985,62972,12,332,SDV-3104-03,CLOSE - GLYCOL CONTACTOR INLET KO DRUM V-3104 DRAIN ESD VALVE
SHAH CDS,62986,62972,13,332,SDV-3102-03,CLOSE - GLYCOL CONTACTOR C 3102 DRAIN ESD VALVE 
SHAH CDS,62987,62972,14,332,SDV-3102-02,CLOSE - RICH GLICOL FROM CONTACTOR TO REG.PACKAGE ESD VALVE
SHAH CDS,62988,62972,15,332,BDV-3102-04,OPEN - GAS DEHYDRATION UNIT TRAIN-2 BLOWDOWN VALVE
SHAH CDS,62989,62972,16,332,SDV-3121-01/SDV-3121-04,CLOSE - 1st SUCTION DRUM V-3121 INLET LINE ESD VALVES
SHAH CDS,62990,62972,17,332,SDV-3122-01/SDV-3122-02,CLOSE - 2nd STAGE COMPRESSOR SUCTION K-3122 ESD VALVES
SHAH CDS,62991,62972,18,332,SDV-3104-08/SDV-3104-02,CLOSE - 2nd STAGE COMPRESSOR DISCHARGE K-3122 ESD VALVES
SHAH CDS,62992,62972,19,332,SDV-3123-02/SDV-3123-03,CLOSE - 3rd STAGE COMPRESSOR SUCTION K-3123 ESD VALVES
SHAH CDS,62993,62972,20,332,SDV-3102-10/SDV-3102-11,CLOSE - 3rd STAGE COMPRESSOR DISCHARGE K-3123 ESD VALVES
SHAH CDS,62994,62972,21,332,SDV-3122-06,OPEN - 1st STAGE SETTLE ESD VALVE
SHAH CDS,62995,62972,22,332,SDV-3102-01,CLOSE - LEAN GLYCOL FROM REG.PACKAGE TO CONTACTOR ESD VALVE
SHAH CDS,62996,62972,23,332,BDV-3122-04,OPEN - 1st STAGE COMPRESSION TRAIN 2 BLOWDOWN VALVE
SHAH CDS,62997,62972,24,332,BDV-3122-05,OPEN - 2nd STAGE COMPRESSION TRAIN 2 BLOWDOWN VALVE
SHAH CDS,62998,62972,25,332,BDV-3102-13,OPEN - 3rd STAGE COMPRESSION TRAIN 2 BLOWDOWN VALVE
SHAH CDS,62999,62972,26,332,SDV-6226-02,CLOSE - HYDRATE INHIBITION (METHANOL) CHEMICAL INJECTION LINE TRAIN 2 ESD VALVE
SHAH CDS,63000,62972,27,332,SDV-2801-02,CLOSE - STRIPPING GAS FROM TRAIN 2
SHAH CDS,63001,62942,2,332,HS-9931-04,MANUAL PB IN CR FOR DEPRESSURIZATION OF GAS DEHYDRATION TRAIN-2
SHAH CDS,63002,63001,0,332,INTER_ESDTR2_812,ACTIVATE - TR2 ESD TO UCP
SHAH CDS,63003,63001,1,332,EM-3121-01,TRIP - 1st AFTERCOOLER FAN MOTOR E-3121
SHAH CDS,63004,63001,2,332,EM-3121-02,TRIP - 1st AFTERCOOLER FAN MOTOR E-3121
SHAH CDS,63005,63001,3,332,SDV-3121-03,CLOSE - 1st SUCTION DRUM V-3121 DRAIN LINE ESD VALVE
SHAH CDS,63006,63001,4,332,SDV-3122-03,CLOSE - 2nd SUCTION DRUM V-3122 DRAIN LINE ESD VALVE
SHAH CDS,63007,63001,5,332,EM-3122-01,TRIP - 2nd AFTERCOOLER FAN MOTOR E-3122
SHAH CDS,63008,63001,6,332,EM-3122-02,TRIP - 2nd AFTERCOOLER FAN MOTOR E-3122
SHAH CDS,63009,63001,7,332,SDV-3123-01,CLOSE - 3rd SUCTION DRUM V-3123 DRAIN LINE ESD VALVE
SHAH CDS,63010,63001,8,332,EM-3123-01,TRIP - 3rd AFTERCOOLER FAN MOTOR E-3123
SHAH CDS,63011,63001,9,332,EM-3123-02,TRIP - 3rd AFTERCOOLER FAN MOTOR E-3123
SHAH CDS,63012,63001,10,332,SDV-3102-12,CLOSE - 3rd STAGE DISCHARGE DRUM V-3102 DRAIN LINE ESD VALVE
SHAH CDS,63013,63001,11,332,SDV-3121-10,CLOSE - 1st STAGE RECYCLE LINE SHUT DOWN VALVE
SHAH CDS,63014,63001,12,332,SDV-3104-03,CLOSE - GLYCOL CONTACTOR INLET KO DRUM V-3104 DRAIN ESD VALVE
SHAH CDS,63015,63001,13,332,SDV-3102-03,CLOSE - GLYCOL CONTACTOR C 3102 DRAIN ESD VALVE 
SHAH CDS,63016,63001,14,332,SDV-3102-02,CLOSE - RICH GLICOL FROM CONTACTOR TO REG.PACKAGE ESD VALVE
SHAH CDS,63017,63001,15,332,BDV-3102-04,OPEN - GAS DEHYDRATION UNIT TRAIN-2 BLOWDOWN VALVE
SHAH CDS,63018,63001,16,332,SDV-3121-01/SDV-3121-04,CLOSE - 1st SUCTION DRUM V-3121 INLET LINE ESD VALVES
SHAH CDS,63019,63001,17,332,SDV-3122-01/SDV-3122-02,CLOSE - 2nd STAGE COMPRESSOR SUCTION K-3122 ESD VALVES
SHAH CDS,63020,63001,18,332,SDV-3104-08/SDV-3104-02,CLOSE - 2nd STAGE COMPRESSOR DISCHARGE K-3122 ESD VALVES
SHAH CDS,63021,63001,19,332,SDV-3123-02/SDV-3123-03,CLOSE - 3rd STAGE COMPRESSOR SUCTION K-3123 ESD VALVES
SHAH CDS,63022,63001,20,332,SDV-3102-10/SDV-3102-11,CLOSE - 3rd STAGE COMPRESSOR DISCHARGE K-3123 ESD VALVES
SHAH CDS,63023,63001,21,332,SDV-3122-06,OPEN - 1st STAGE SETTLE ESD VALVE
SHAH CDS,63024,63001,22,332,SDV-3102-01,CLOSE - LEAN GLYCOL FROM REG.PACKAGE TO CONTACTOR ESD VALVE
SHAH CDS,63025,63001,23,332,BDV-3122-04,OPEN - 1st STAGE COMPRESSION TRAIN 2 BLOWDOWN VALVE
SHAH CDS,63026,63001,24,332,BDV-3122-05,OPEN - 2nd STAGE COMPRESSION TRAIN 2 BLOWDOWN VALVE
SHAH CDS,63027,63001,25,332,BDV-3102-13,OPEN - 3rd STAGE COMPRESSION TRAIN 2 BLOWDOWN VALVE
SHAH CDS,63028,63001,26,332,SDV-6226-02,CLOSE - HYDRATE INHIBITION (METHANOL) CHEMICAL INJECTION LINE TRAIN 2 ESD VALVE
SHAH CDS,63029,63001,27,332,SDV-2801-02,CLOSE - STRIPPING GAS FROM TRAIN 2
SHAH CDS,63030,62942,3,332,2901XL3121_27 C,TRAIN 2 ESD FROM UCP
SHAH CDS,63031,63030,0,332,EM-3121-01,TRIP - 1st AFTERCOOLER FAN MOTOR E-3121
SHAH CDS,63032,63030,1,332,EM-3121-02,TRIP - 1st AFTERCOOLER FAN MOTOR E-3121
SHAH CDS,63033,63030,2,332,SDV-3121-03,CLOSE - 1st SUCTION DRUM V-3121 DRAIN LINE ESD VALVE
SHAH CDS,63034,63030,3,332,SDV-3122-03,CLOSE - 2nd SUCTION DRUM V-3122 DRAIN LINE ESD VALVE
SHAH CDS,63035,63030,4,332,EM-3122-01,TRIP - 2nd AFTERCOOLER FAN MOTOR E-3122
SHAH CDS,63036,63030,5,332,EM-3122-02,TRIP - 2nd AFTERCOOLER FAN MOTOR E-3122
SHAH CDS,63037,63030,6,332,SDV-3123-01,CLOSE - 3rd SUCTION DRUM V-3123 DRAIN LINE ESD VALVE
SHAH CDS,63038,63030,7,332,EM-3123-01,TRIP - 3rd AFTERCOOLER FAN MOTOR E-3123
SHAH CDS,63039,63030,8,332,EM-3123-02,TRIP - 3rd AFTERCOOLER FAN MOTOR E-3123
SHAH CDS,63040,63030,9,332,SDV-3102-12,CLOSE - 3rd STAGE DISCHARGE DRUM V-3102 DRAIN LINE ESD VALVE
SHAH CDS,63041,63030,10,332,SDV-3121-10,CLOSE - 1st STAGE RECYCLE LINE SHUT DOWN VALVE
SHAH CDS,63042,63030,11,332,SDV-3104-03,CLOSE - GLYCOL CONTACTOR INLET KO DRUM V-3104 DRAIN ESD VALVE
SHAH CDS,63043,63030,12,332,SDV-3102-03,CLOSE - GLYCOL CONTACTOR C 3102 DRAIN ESD VALVE 
SHAH CDS,63044,63030,13,332,SDV-3102-02,CLOSE - RICH GLICOL FROM CONTACTOR TO REG.PACKAGE ESD VALVE
SHAH CDS,63045,63030,14,332,BDV-3102-04,OPEN - GAS DEHYDRATION UNIT TRAIN-2 BLOWDOWN VALVE
SHAH CDS,63046,63030,15,332,SDV-3121-01/SDV-3121-04,CLOSE - 1st SUCTION DRUM V-3121 INLET LINE ESD VALVES
SHAH CDS,63047,63030,16,332,SDV-3122-01/SDV-3122-02,CLOSE - 2nd STAGE COMPRESSOR SUCTION K-3122 ESD VALVES
SHAH CDS,63048,63030,17,332,SDV-3104-08/SDV-3104-02,CLOSE - 2nd STAGE COMPRESSOR DISCHARGE K-3122 ESD VALVES
SHAH CDS,63049,63030,18,332,SDV-3123-02/SDV-3123-03,CLOSE - 3rd STAGE COMPRESSOR SUCTION K-3123 ESD VALVES
SHAH CDS,63050,63030,19,332,SDV-3102-10/SDV-3102-11,CLOSE - 3rd STAGE COMPRESSOR DISCHARGE K-3123 ESD VALVES
SHAH CDS,63051,63030,20,332,SDV-3122-06,OPEN - 1st STAGE SETTLE ESD VALVE
SHAH CDS,63052,63030,21,332,SDV-3102-01,CLOSE - LEAN GLYCOL FROM REG.PACKAGE TO CONTACTOR ESD VALVE
SHAH CDS,63053,63030,22,332,BDV-3122-04,OPEN - 1st STAGE COMPRESSION TRAIN 2 BLOWDOWN VALVE
SHAH CDS,63054,63030,23,332,BDV-3122-05,OPEN - 2nd STAGE COMPRESSION TRAIN 2 BLOWDOWN VALVE
SHAH CDS,63055,63030,24,332,BDV-3102-13,OPEN - 3rd STAGE COMPRESSION TRAIN 2 BLOWDOWN VALVE
SHAH CDS,63056,63030,25,332,SDV-6226-02,CLOSE - HYDRATE INHIBITION (METHANOL) CHEMICAL INJECTION LINE TRAIN 2 ESD VALVE
SHAH CDS,63057,63030,26,332,SDV-2801-02,CLOSE - STRIPPING GAS FROM TRAIN 2
SHAH CDS,63058,62942,4,332,INTER_ESDGRU_812,REGENERATION UNIT TRIPPED
SHAH CDS,63059,63058,0,332,SDV-3102-02,CLOSE - RICH GLICOL FROM CONTACTOR TO REG.PACKAGE ESD VALVE
SHAH CDS,63060,63058,1,332,SDV-3102-01,CLOSE - LEAN GLYCOL FROM REG.PACKAGE TO CONTACTOR ESD VALVE
SHAH CDS,63061,63058,2,332,SDV-2801-02,CLOSE - STRIPPING GAS FROM TRAIN 2
SHAH CDS,63062,62942,5,332,LSDL-3121-04,1st STAGE SUCTION DRUM V-3121 LEVEL LOW
SHAH CDS,63063,63062,0,332,SDV-3121-03,CLOSE - 1st SUCTION DRUM V-3121 DRAIN LINE ESD VALVE
SHAH CDS,63064,62942,6,332,LSDH-3121-03,1st STAGE SUCTION DRUM V-3121 LEVEL HIGH
SHAH CDS,63065,63064,0,332,INTER_ESDTR2_812,ACTIVATE - TR2 ESD TO UCP
SHAH CDS,63066,63064,1,332,EM-3121-01,TRIP - 1st AFTERCOOLER FAN MOTOR E-3121
SHAH CDS,63067,63064,2,332,EM-3121-02,TRIP - 1st AFTERCOOLER FAN MOTOR E-3121
SHAH CDS,63068,63064,3,332,SDV-3121-03,CLOSE - 1st SUCTION DRUM V-3121 DRAIN LINE ESD VALVE
SHAH CDS,63069,63064,4,332,SDV-3122-03,CLOSE - 2nd SUCTION DRUM V-3122 DRAIN LINE ESD VALVE
SHAH CDS,63070,63064,5,332,EM-3122-01,TRIP - 2nd AFTERCOOLER FAN MOTOR E-3122
SHAH CDS,63071,63064,6,332,EM-3122-02,TRIP - 2nd AFTERCOOLER FAN MOTOR E-3122
SHAH CDS,63072,63064,7,332,SDV-3123-01,CLOSE - 3rd SUCTION DRUM V-3123 DRAIN LINE ESD VALVE
SHAH CDS,63073,63064,8,332,EM-3123-01,TRIP - 3rd AFTERCOOLER FAN MOTOR E-3123
SHAH CDS,63074,63064,9,332,EM-3123-02,TRIP - 3rd AFTERCOOLER FAN MOTOR E-3123
SHAH CDS,63075,63064,10,332,SDV-3102-12,CLOSE - 3rd STAGE DISCHARGE DRUM V-3102 DRAIN LINE ESD VALVE
SHAH CDS,63076,63064,11,332,SDV-3121-10,CLOSE - 1st STAGE RECYCLE LINE SHUT DOWN VALVE
SHAH CDS,63077,63064,12,332,SDV-3104-03,CLOSE - GLYCOL CONTACTOR INLET KO DRUM V-3104 DRAIN ESD VALVE
SHAH CDS,63078,63064,13,332,SDV-3102-03,CLOSE - GLYCOL CONTACTOR C 3102 DRAIN ESD VALVE 
SHAH CDS,63079,63064,14,332,SDV-3102-02,CLOSE - RICH GLICOL FROM CONTACTOR TO REG.PACKAGE ESD VALVE
SHAH CDS,63080,63064,15,332,BDV-3102-04,OPEN - GAS DEHYDRATION UNIT TRAIN-2 BLOWDOWN VALVE
SHAH CDS,63081,63064,16,332,SDV-3121-01/SDV-3121-04,CLOSE - 1st SUCTION DRUM V-3121 INLET LINE ESD VALVES
SHAH CDS,63082,63064,17,332,SDV-3122-01/SDV-3122-02,CLOSE - 2nd STAGE COMPRESSOR SUCTION K-3122 ESD VALVES
SHAH CDS,63083,63064,18,332,SDV-3104-08/SDV-3104-02,CLOSE - 2nd STAGE COMPRESSOR DISCHARGE K-3122 ESD VALVES
SHAH CDS,63084,63064,19,332,SDV-3123-02/SDV-3123-03,CLOSE - 3rd STAGE COMPRESSOR SUCTION K-3123 ESD VALVES
SHAH CDS,63085,63064,20,332,SDV-3102-10/SDV-3102-11,CLOSE - 3rd STAGE COMPRESSOR DISCHARGE K-3123 ESD VALVES
SHAH CDS,63086,63064,21,332,SDV-3122-06,OPEN - 1st STAGE SETTLE ESD VALVE
SHAH CDS,63087,63064,22,332,SDV-3102-01,CLOSE - LEAN GLYCOL FROM REG.PACKAGE TO CONTACTOR ESD VALVE
SHAH CDS,63088,63064,23,332,BDV-3122-04,OPEN - 1st STAGE COMPRESSION TRAIN 2 BLOWDOWN VALVE
SHAH CDS,63089,63064,24,332,BDV-3122-05,OPEN - 2nd STAGE COMPRESSION TRAIN 2 BLOWDOWN VALVE
SHAH CDS,63090,63064,25,332,BDV-3102-13,OPEN - 3rd STAGE COMPRESSION TRAIN 2 BLOWDOWN VALVE
SHAH CDS,63091,63064,26,332,SDV-6226-02,CLOSE - HYDRATE INHIBITION (METHANOL) CHEMICAL INJECTION LINE TRAIN 2 ESD VALVE
SHAH CDS,63092,63064,27,332,SDV-2801-02,CLOSE - STRIPPING GAS FROM TRAIN 2
SHAH CDS,63093,62942,7,332,TSDL-3121-10,1st STAGE COOLER FAN E-3121 OUTLET LINE TEMP. LOW
SHAH CDS,63094,63093,0,332,EM-3121-01,TRIP - 1st AFTERCOOLER FAN MOTOR E-3121
SHAH CDS,63095,63093,1,332,EM-3121-02,TRIP - 1st AFTERCOOLER FAN MOTOR E-3121
SHAH CDS,63096,62942,8,332,XVSD-3121-01,1st STAGE COOLER FAN MOTOR EM-3121-01 VIBRATION HIGH
SHAH CDS,63097,63096,0,332,EM-3121-01,TRIP - 1st AFTERCOOLER FAN MOTOR E-3121
SHAH CDS,63098,62942,9,332,XVSD-3121-02,1st STAGE COOLER FAN MOTOR EM-3121-02 VIBRATION HIGH
SHAH CDS,63099,63098,0,332,EM-3121-02,TRIP - 1st AFTERCOOLER FAN MOTOR E-3121
SHAH CDS,63100,62942,10,332,LSDL-3122-04,2nd STAGE SUCTION DRUM V-3122 LEVEL LOW
SHAH CDS,63101,63100,0,332,SDV-3122-03,CLOSE - 2nd SUCTION DRUM V-3122 DRAIN LINE ESD VALVE
SHAH CDS,63102,62942,11,332,LSDH-3122-03,2nd STAGE SUCTION DRUM V-3122 LEVEL HIGH
SHAH CDS,63103,63102,0,332,INTER_ESDTR2_812,ACTIVATE - TR2 ESD TO UCP
SHAH CDS,63104,63102,1,332,EM-3121-01,TRIP - 1st AFTERCOOLER FAN MOTOR E-3121
SHAH CDS,63105,63102,2,332,EM-3121-02,TRIP - 1st AFTERCOOLER FAN MOTOR E-3121
SHAH CDS,63106,63102,3,332,SDV-3121-03,CLOSE - 1st SUCTION DRUM V-3121 DRAIN LINE ESD VALVE
SHAH CDS,63107,63102,4,332,SDV-3122-03,CLOSE - 2nd SUCTION DRUM V-3122 DRAIN LINE ESD VALVE
SHAH CDS,63108,63102,5,332,EM-3122-01,TRIP - 2nd AFTERCOOLER FAN MOTOR E-3122
SHAH CDS,63109,63102,6,332,EM-3122-02,TRIP - 2nd AFTERCOOLER FAN MOTOR E-3122
SHAH CDS,63110,63102,7,332,SDV-3123-01,CLOSE - 3rd SUCTION DRUM V-3123 DRAIN LINE ESD VALVE
SHAH CDS,63111,63102,8,332,EM-3123-01,TRIP - 3rd AFTERCOOLER FAN MOTOR E-3123
SHAH CDS,63112,63102,9,332,EM-3123-02,TRIP - 3rd AFTERCOOLER FAN MOTOR E-3123
SHAH CDS,63113,63102,10,332,SDV-3102-12,CLOSE - 3rd STAGE DISCHARGE DRUM V-3102 DRAIN LINE ESD VALVE
SHAH CDS,63114,63102,11,332,SDV-3121-10,CLOSE - 1st STAGE RECYCLE LINE SHUT DOWN VALVE
SHAH CDS,63115,63102,12,332,SDV-3104-03,CLOSE - GLYCOL CONTACTOR INLET KO DRUM V-3104 DRAIN ESD VALVE
SHAH CDS,63116,63102,13,332,SDV-3102-03,CLOSE - GLYCOL CONTACTOR C 3102 DRAIN ESD VALVE 
SHAH CDS,63117,63102,14,332,SDV-3102-02,CLOSE - RICH GLICOL FROM CONTACTOR TO REG.PACKAGE ESD VALVE
SHAH CDS,63118,63102,15,332,BDV-3102-04,OPEN - GAS DEHYDRATION UNIT TRAIN-2 BLOWDOWN VALVE
SHAH CDS,63119,63102,16,332,SDV-3121-01/SDV-3121-04,CLOSE - 1st SUCTION DRUM V-3121 INLET LINE ESD VALVES
SHAH CDS,63120,63102,17,332,SDV-3122-01/SDV-3122-02,CLOSE - 2nd STAGE COMPRESSOR SUCTION K-3122 ESD VALVES
SHAH CDS,63121,63102,18,332,SDV-3104-08/SDV-3104-02,CLOSE - 2nd STAGE COMPRESSOR DISCHARGE K-3122 ESD VALVES
SHAH CDS,63122,63102,19,332,SDV-3123-02/SDV-3123-03,CLOSE - 3rd STAGE COMPRESSOR SUCTION K-3123 ESD VALVES
SHAH CDS,63123,63102,20,332,SDV-3102-10/SDV-3102-11,CLOSE - 3rd STAGE COMPRESSOR DISCHARGE K-3123 ESD VALVES
SHAH CDS,63124,63102,21,332,SDV-3122-06,OPEN - 1st STAGE SETTLE ESD VALVE
SHAH CDS,63125,63102,22,332,SDV-3102-01,CLOSE - LEAN GLYCOL FROM REG.PACKAGE TO CONTACTOR ESD VALVE
SHAH CDS,63126,63102,23,332,BDV-3122-04,OPEN - 1st STAGE COMPRESSION TRAIN 2 BLOWDOWN VALVE
SHAH CDS,63127,63102,24,332,BDV-3122-05,OPEN - 2nd STAGE COMPRESSION TRAIN 2 BLOWDOWN VALVE
SHAH CDS,63128,63102,25,332,BDV-3102-13,OPEN - 3rd STAGE COMPRESSION TRAIN 2 BLOWDOWN VALVE
SHAH CDS,63129,63102,26,332,SDV-6226-02,CLOSE - HYDRATE INHIBITION (METHANOL) CHEMICAL INJECTION LINE TRAIN 2 ESD VALVE
SHAH CDS,63130,63102,27,332,SDV-2801-02,CLOSE - STRIPPING GAS FROM TRAIN 2
SHAH CDS,63131,62942,12,332,TSDL-3122-07,2nd STAGE COOLER FAN E-3122 OUTLET LINE TEMP. LOW
SHAH CDS,63132,63131,0,332,EM-3122-01,TRIP - 2nd AFTERCOOLER FAN MOTOR E-3122
SHAH CDS,63133,63131,1,332,EM-3122-02,TRIP - 2nd AFTERCOOLER FAN MOTOR E-3122
SHAH CDS,63134,62942,13,332,XVSD-3122-01,2nd STAGE COOLER FAN MOTOR EM-3122-01 VIBRATION HIGH
SHAH CDS,63135,63134,0,332,EM-3122-01,TRIP - 2nd AFTERCOOLER FAN MOTOR E-3122
SHAH CDS,63136,62942,14,332,XVSD-3122-02,2nd STAGE COOLER FAN MOTOR EM-3122-02 VIBRATION HIGH
SHAH CDS,63137,63136,0,332,EM-3122-02,TRIP - 2nd AFTERCOOLER FAN MOTOR E-3122
SHAH CDS,63138,62942,15,332,LSDH-3104-03,GLYCOL CONTACTOR INLET KO DRUM V-3104 LEVEL HIGH
SHAH CDS,63139,63138,0,332,INTER_ESDTR2_812,ACTIVATE - TR2 ESD TO UCP
SHAH CDS,63140,63138,1,332,EM-3121-01,TRIP - 1st AFTERCOOLER FAN MOTOR E-3121
SHAH CDS,63141,63138,2,332,EM-3121-02,TRIP - 1st AFTERCOOLER FAN MOTOR E-3121
SHAH CDS,63142,63138,3,332,SDV-3121-03,CLOSE - 1st SUCTION DRUM V-3121 DRAIN LINE ESD VALVE
SHAH CDS,63143,63138,4,332,SDV-3122-03,CLOSE - 2nd SUCTION DRUM V-3122 DRAIN LINE ESD VALVE
SHAH CDS,63144,63138,5,332,EM-3122-01,TRIP - 2nd AFTERCOOLER FAN MOTOR E-3122
SHAH CDS,63145,63138,6,332,EM-3122-02,TRIP - 2nd AFTERCOOLER FAN MOTOR E-3122
SHAH CDS,63146,63138,7,332,SDV-3123-01,CLOSE - 3rd SUCTION DRUM V-3123 DRAIN LINE ESD VALVE
SHAH CDS,63147,63138,8,332,EM-3123-01,TRIP - 3rd AFTERCOOLER FAN MOTOR E-3123
SHAH CDS,63148,63138,9,332,EM-3123-02,TRIP - 3rd AFTERCOOLER FAN MOTOR E-3123
SHAH CDS,63149,63138,10,332,SDV-3102-12,CLOSE - 3rd STAGE DISCHARGE DRUM V-3102 DRAIN LINE ESD VALVE
SHAH CDS,63150,63138,11,332,SDV-3121-10,CLOSE - 1st STAGE RECYCLE LINE SHUT DOWN VALVE
SHAH CDS,63151,63138,12,332,SDV-3104-03,CLOSE - GLYCOL CONTACTOR INLET KO DRUM V-3104 DRAIN ESD VALVE
SHAH CDS,63152,63138,13,332,SDV-3102-03,CLOSE - GLYCOL CONTACTOR C 3102 DRAIN ESD VALVE 
SHAH CDS,63153,63138,14,332,SDV-3102-02,CLOSE - RICH GLICOL FROM CONTACTOR TO REG.PACKAGE ESD VALVE
SHAH CDS,63154,63138,15,332,BDV-3102-04,OPEN - GAS DEHYDRATION UNIT TRAIN-2 BLOWDOWN VALVE
SHAH CDS,63155,63138,16,332,SDV-3121-01/SDV-3121-04,CLOSE - 1st SUCTION DRUM V-3121 INLET LINE ESD VALVES
SHAH CDS,63156,63138,17,332,SDV-3122-01/SDV-3122-02,CLOSE - 2nd STAGE COMPRESSOR SUCTION K-3122 ESD VALVES
SHAH CDS,63157,63138,18,332,SDV-3104-08/SDV-3104-02,CLOSE - 2nd STAGE COMPRESSOR DISCHARGE K-3122 ESD VALVES
SHAH CDS,63158,63138,19,332,SDV-3123-02/SDV-3123-03,CLOSE - 3rd STAGE COMPRESSOR SUCTION K-3123 ESD VALVES
SHAH CDS,63159,63138,20,332,SDV-3102-10/SDV-3102-11,CLOSE - 3rd STAGE COMPRESSOR DISCHARGE K-3123 ESD VALVES
SHAH CDS,63160,63138,21,332,SDV-3122-06,OPEN - 1st STAGE SETTLE ESD VALVE
SHAH CDS,63161,63138,22,332,SDV-3102-01,CLOSE - LEAN GLYCOL FROM REG.PACKAGE TO CONTACTOR ESD VALVE
SHAH CDS,63162,63138,23,332,BDV-3122-04,OPEN - 1st STAGE COMPRESSION TRAIN 2 BLOWDOWN VALVE
SHAH CDS,63163,63138,24,332,BDV-3122-05,OPEN - 2nd STAGE COMPRESSION TRAIN 2 BLOWDOWN VALVE
SHAH CDS,63164,63138,25,332,BDV-3102-13,OPEN - 3rd STAGE COMPRESSION TRAIN 2 BLOWDOWN VALVE
SHAH CDS,63165,63138,26,332,SDV-6226-02,CLOSE - HYDRATE INHIBITION (METHANOL) CHEMICAL INJECTION LINE TRAIN 2 ESD VALVE
SHAH CDS,63166,63138,27,332,SDV-2801-02,CLOSE - STRIPPING GAS FROM TRAIN 2
SHAH CDS,63167,62942,16,332,LSDL-3104-02,GLYCOL CONTACTOR INLET KO DRUM LEVEL V-3104 LOW
SHAH CDS,63168,63167,0,332,INTER_ESDTR2_812,ACTIVATE - TR2 ESD TO UCP
SHAH CDS,63169,63167,1,332,SDV-3104-03,CLOSE - GLYCOL CONTACTOR INLET KO DRUM V-3104 DRAIN ESD VALVE
SHAH CDS,63170,62942,17,332,LSDL-3102-02,GLYCOL CONTACTOR C-3102 GLYCOL LEVEL LOW
SHAH CDS,63171,63170,0,332,SDV-3102-02,CLOSE - RICH GLICOL FROM CONTACTOR TO REG.PACKAGE ESD VALVE
SHAH CDS,63172,62942,18,332,LSDL-3102-04,GLYCOL CONTACTOR C-3102 HC LEVEL LOW
SHAH CDS,63173,63172,0,332,SDV-3102-03,CLOSE - GLYCOL CONTACTOR C 3102 DRAIN ESD VALVE 
SHAH CDS,63174,62942,19,332,LSDH-3102-01,GLYCOL CONTACTOR C-3102 GLYCOL LEVEL HIGH
SHAH CDS,63175,63174,0,332,INTER_ESDTR2_812,ACTIVATE - TR2 ESD TO UCP
SHAH CDS,63176,63174,1,332,EM-3121-01,TRIP - 1st AFTERCOOLER FAN MOTOR E-3121
SHAH CDS,63177,63174,2,332,EM-3121-02,TRIP - 1st AFTERCOOLER FAN MOTOR E-3121
SHAH CDS,63178,63174,3,332,SDV-3121-03,CLOSE - 1st SUCTION DRUM V-3121 DRAIN LINE ESD VALVE
SHAH CDS,63179,63174,4,332,SDV-3122-03,CLOSE - 2nd SUCTION DRUM V-3122 DRAIN LINE ESD VALVE
SHAH CDS,63180,63174,5,332,EM-3122-01,TRIP - 2nd AFTERCOOLER FAN MOTOR E-3122
SHAH CDS,63181,63174,6,332,EM-3122-02,TRIP - 2nd AFTERCOOLER FAN MOTOR E-3122
SHAH CDS,63182,63174,7,332,SDV-3123-01,CLOSE - 3rd SUCTION DRUM V-3123 DRAIN LINE ESD VALVE
SHAH CDS,63183,63174,8,332,EM-3123-01,TRIP - 3rd AFTERCOOLER FAN MOTOR E-3123
SHAH CDS,63184,63174,9,332,EM-3123-02,TRIP - 3rd AFTERCOOLER FAN MOTOR E-3123
SHAH CDS,63185,63174,10,332,SDV-3102-12,CLOSE - 3rd STAGE DISCHARGE DRUM V-3102 DRAIN LINE ESD VALVE
SHAH CDS,63186,63174,11,332,SDV-3121-10,CLOSE - 1st STAGE RECYCLE LINE SHUT DOWN VALVE
SHAH CDS,63187,63174,12,332,SDV-3104-03,CLOSE - GLYCOL CONTACTOR INLET KO DRUM V-3104 DRAIN ESD VALVE
SHAH CDS,63188,63174,13,332,SDV-3102-03,CLOSE - GLYCOL CONTACTOR C 3102 DRAIN ESD VALVE 
SHAH CDS,63189,63174,14,332,SDV-3102-02,CLOSE - RICH GLICOL FROM CONTACTOR TO REG.PACKAGE ESD VALVE
SHAH CDS,63190,63174,15,332,BDV-3102-04,OPEN - GAS DEHYDRATION UNIT TRAIN-2 BLOWDOWN VALVE
SHAH CDS,63191,63174,16,332,SDV-3121-01/SDV-3121-04,CLOSE - 1st SUCTION DRUM V-3121 INLET LINE ESD VALVES
SHAH CDS,63192,63174,17,332,SDV-3122-01/SDV-3122-02,CLOSE - 2nd STAGE COMPRESSOR SUCTION K-3122 ESD VALVES
SHAH CDS,63193,63174,18,332,SDV-3104-08/SDV-3104-02,CLOSE - 2nd STAGE COMPRESSOR DISCHARGE K-3122 ESD VALVES
SHAH CDS,63194,63174,19,332,SDV-3123-02/SDV-3123-03,CLOSE - 3rd STAGE COMPRESSOR SUCTION K-3123 ESD VALVES
SHAH CDS,63195,63174,20,332,SDV-3102-10/SDV-3102-11,CLOSE - 3rd STAGE COMPRESSOR DISCHARGE K-3123 ESD VALVES
SHAH CDS,63196,63174,21,332,SDV-3122-06,OPEN - 1st STAGE SETTLE ESD VALVE
SHAH CDS,63197,63174,22,332,SDV-3102-01,CLOSE - LEAN GLYCOL FROM REG.PACKAGE TO CONTACTOR ESD VALVE
SHAH CDS,63198,63174,23,332,BDV-3122-04,OPEN - 1st STAGE COMPRESSION TRAIN 2 BLOWDOWN VALVE
SHAH CDS,63199,63174,24,332,BDV-3122-05,OPEN - 2nd STAGE COMPRESSION TRAIN 2 BLOWDOWN VALVE
SHAH CDS,63200,63174,25,332,BDV-3102-13,OPEN - 3rd STAGE COMPRESSION TRAIN 2 BLOWDOWN VALVE
SHAH CDS,63201,63174,26,332,SDV-6226-02,CLOSE - HYDRATE INHIBITION (METHANOL) CHEMICAL INJECTION LINE TRAIN 2 ESD VALVE
SHAH CDS,63202,63174,27,332,SDV-2801-02,CLOSE - STRIPPING GAS FROM TRAIN 2
SHAH CDS,63203,62942,20,332,LSDH-3102-03,GLYCOL CONTACTOR C-3102 HC LEVEL HIGH
SHAH CDS,63204,63203,0,332,INTER_ESDTR2_812,ACTIVATE - TR2 ESD TO UCP
SHAH CDS,63205,63203,1,332,EM-3121-01,TRIP - 1st AFTERCOOLER FAN MOTOR E-3121
SHAH CDS,63206,63203,2,332,EM-3121-02,TRIP - 1st AFTERCOOLER FAN MOTOR E-3121
SHAH CDS,63207,63203,3,332,SDV-3121-03,CLOSE - 1st SUCTION DRUM V-3121 DRAIN LINE ESD VALVE
SHAH CDS,63208,63203,4,332,SDV-3122-03,CLOSE - 2nd SUCTION DRUM V-3122 DRAIN LINE ESD VALVE
SHAH CDS,63209,63203,5,332,EM-3122-01,TRIP - 2nd AFTERCOOLER FAN MOTOR E-3122
SHAH CDS,63210,63203,6,332,EM-3122-02,TRIP - 2nd AFTERCOOLER FAN MOTOR E-3122
SHAH CDS,63211,63203,7,332,SDV-3123-01,CLOSE - 3rd SUCTION DRUM V-3123 DRAIN LINE ESD VALVE
SHAH CDS,63212,63203,8,332,EM-3123-01,TRIP - 3rd AFTERCOOLER FAN MOTOR E-3123
SHAH CDS,63213,63203,9,332,EM-3123-02,TRIP - 3rd AFTERCOOLER FAN MOTOR E-3123
SHAH CDS,63214,63203,10,332,SDV-3102-12,CLOSE - 3rd STAGE DISCHARGE DRUM V-3102 DRAIN LINE ESD VALVE
SHAH CDS,63215,63203,11,332,SDV-3121-10,CLOSE - 1st STAGE RECYCLE LINE SHUT DOWN VALVE
SHAH CDS,63216,63203,12,332,SDV-3104-03,CLOSE - GLYCOL CONTACTOR INLET KO DRUM V-3104 DRAIN ESD VALVE
SHAH CDS,63217,63203,13,332,SDV-3102-03,CLOSE - GLYCOL CONTACTOR C 3102 DRAIN ESD VALVE 
SHAH CDS,63218,63203,14,332,SDV-3102-02,CLOSE - RICH GLICOL FROM CONTACTOR TO REG.PACKAGE ESD VALVE
