DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
SHAH CDS,63219,63203,15,332,BDV-3102-04,OPEN - GAS DEHYDRATION UNIT TRAIN-2 BLOWDOWN VALVE
SHAH CDS,63220,63203,16,332,SDV-3121-01/SDV-3121-04,CLOSE - 1st SUCTION DRUM V-3121 INLET LINE ESD VALVES
SHAH CDS,63221,63203,17,332,SDV-3122-01/SDV-3122-02,CLOSE - 2nd STAGE COMPRESSOR SUCTION K-3122 ESD VALVES
SHAH CDS,63222,63203,18,332,SDV-3104-08/SDV-3104-02,CLOSE - 2nd STAGE COMPRESSOR DISCHARGE K-3122 ESD VALVES
SHAH CDS,63223,63203,19,332,SDV-3123-02/SDV-3123-03,CLOSE - 3rd STAGE COMPRESSOR SUCTION K-3123 ESD VALVES
SHAH CDS,63224,63203,20,332,SDV-3102-10/SDV-3102-11,CLOSE - 3rd STAGE COMPRESSOR DISCHARGE K-3123 ESD VALVES
SHAH CDS,63225,63203,21,332,SDV-3122-06,OPEN - 1st STAGE SETTLE ESD VALVE
SHAH CDS,63226,63203,22,332,SDV-3102-01,CLOSE - LEAN GLYCOL FROM REG.PACKAGE TO CONTACTOR ESD VALVE
SHAH CDS,63227,63203,23,332,BDV-3122-04,OPEN - 1st STAGE COMPRESSION TRAIN 2 BLOWDOWN VALVE
SHAH CDS,63228,63203,24,332,BDV-3122-05,OPEN - 2nd STAGE COMPRESSION TRAIN 2 BLOWDOWN VALVE
SHAH CDS,63229,63203,25,332,BDV-3102-13,OPEN - 3rd STAGE COMPRESSION TRAIN 2 BLOWDOWN VALVE
SHAH CDS,63230,63203,26,332,SDV-6226-02,CLOSE - HYDRATE INHIBITION (METHANOL) CHEMICAL INJECTION LINE TRAIN 2 ESD VALVE
SHAH CDS,63231,63203,27,332,SDV-2801-02,CLOSE - STRIPPING GAS FROM TRAIN 2
SHAH CDS,63232,62942,21,332,LSDL-3123-04,3rd STAGE SUCTION DRUM V-3123 LEVEL LOW
SHAH CDS,63233,63232,0,332,SDV-3123-01,CLOSE - 3rd SUCTION DRUM V-3123 DRAIN LINE ESD VALVE
SHAH CDS,63234,62942,22,332,LSDH-3123-03,3rd STAGE SUCTION DRUM V-3123 LEVEL HIGH
SHAH CDS,63235,63234,0,332,INTER_ESDTR2_812,ACTIVATE - TR2 ESD TO UCP
SHAH CDS,63236,63234,1,332,EM-3121-01,TRIP - 1st AFTERCOOLER FAN MOTOR E-3121
SHAH CDS,63237,63234,2,332,EM-3121-02,TRIP - 1st AFTERCOOLER FAN MOTOR E-3121
SHAH CDS,63238,63234,3,332,SDV-3121-03,CLOSE - 1st SUCTION DRUM V-3121 DRAIN LINE ESD VALVE
SHAH CDS,63239,63234,4,332,SDV-3122-03,CLOSE - 2nd SUCTION DRUM V-3122 DRAIN LINE ESD VALVE
SHAH CDS,63240,63234,5,332,EM-3122-01,TRIP - 2nd AFTERCOOLER FAN MOTOR E-3122
SHAH CDS,63241,63234,6,332,EM-3122-02,TRIP - 2nd AFTERCOOLER FAN MOTOR E-3122
SHAH CDS,63242,63234,7,332,SDV-3123-01,CLOSE - 3rd SUCTION DRUM V-3123 DRAIN LINE ESD VALVE
SHAH CDS,63243,63234,8,332,EM-3123-01,TRIP - 3rd AFTERCOOLER FAN MOTOR E-3123
SHAH CDS,63244,63234,9,332,EM-3123-02,TRIP - 3rd AFTERCOOLER FAN MOTOR E-3123
SHAH CDS,63245,63234,10,332,SDV-3102-12,CLOSE - 3rd STAGE DISCHARGE DRUM V-3102 DRAIN LINE ESD VALVE
SHAH CDS,63246,63234,11,332,SDV-3121-10,CLOSE - 1st STAGE RECYCLE LINE SHUT DOWN VALVE
SHAH CDS,63247,63234,12,332,SDV-3104-03,CLOSE - GLYCOL CONTACTOR INLET KO DRUM V-3104 DRAIN ESD VALVE
SHAH CDS,63248,63234,13,332,SDV-3102-03,CLOSE - GLYCOL CONTACTOR C 3102 DRAIN ESD VALVE 
SHAH CDS,63249,63234,14,332,SDV-3102-02,CLOSE - RICH GLICOL FROM CONTACTOR TO REG.PACKAGE ESD VALVE
SHAH CDS,63250,63234,15,332,BDV-3102-04,OPEN - GAS DEHYDRATION UNIT TRAIN-2 BLOWDOWN VALVE
SHAH CDS,63251,63234,16,332,SDV-3121-01/SDV-3121-04,CLOSE - 1st SUCTION DRUM V-3121 INLET LINE ESD VALVES
SHAH CDS,63252,63234,17,332,SDV-3122-01/SDV-3122-02,CLOSE - 2nd STAGE COMPRESSOR SUCTION K-3122 ESD VALVES
SHAH CDS,63253,63234,18,332,SDV-3104-08/SDV-3104-02,CLOSE - 2nd STAGE COMPRESSOR DISCHARGE K-3122 ESD VALVES
SHAH CDS,63254,63234,19,332,SDV-3123-02/SDV-3123-03,CLOSE - 3rd STAGE COMPRESSOR SUCTION K-3123 ESD VALVES
SHAH CDS,63255,63234,20,332,SDV-3102-10/SDV-3102-11,CLOSE - 3rd STAGE COMPRESSOR DISCHARGE K-3123 ESD VALVES
SHAH CDS,63256,63234,21,332,SDV-3122-06,OPEN - 1st STAGE SETTLE ESD VALVE
SHAH CDS,63257,63234,22,332,SDV-3102-01,CLOSE - LEAN GLYCOL FROM REG.PACKAGE TO CONTACTOR ESD VALVE
SHAH CDS,63258,63234,23,332,BDV-3122-04,OPEN - 1st STAGE COMPRESSION TRAIN 2 BLOWDOWN VALVE
SHAH CDS,63259,63234,24,332,BDV-3122-05,OPEN - 2nd STAGE COMPRESSION TRAIN 2 BLOWDOWN VALVE
SHAH CDS,63260,63234,25,332,BDV-3102-13,OPEN - 3rd STAGE COMPRESSION TRAIN 2 BLOWDOWN VALVE
SHAH CDS,63261,63234,26,332,SDV-6226-02,CLOSE - HYDRATE INHIBITION (METHANOL) CHEMICAL INJECTION LINE TRAIN 2 ESD VALVE
SHAH CDS,63262,63234,27,332,SDV-2801-02,CLOSE - STRIPPING GAS FROM TRAIN 2
SHAH CDS,63263,62942,23,332,TSDL-3123-06,3rd STAGE COOLER FAN E-3123 OUTLET LINE TEMP. LOW
SHAH CDS,63264,63263,0,332,EM-3123-01,TRIP - 3rd AFTERCOOLER FAN MOTOR E-3123
SHAH CDS,63265,63263,1,332,EM-3123-02,TRIP - 3rd AFTERCOOLER FAN MOTOR E-3123
SHAH CDS,63266,62942,24,332,XVSD-3123-01,3rd STAGE COOLER FAN MOTOR EM-3123-01 VIBRATION HIGH
SHAH CDS,63267,63266,0,332,EM-3123-01,TRIP - 3rd AFTERCOOLER FAN MOTOR E-3123
SHAH CDS,63268,62942,25,332,XVSD-3123-02,3rd STAGE COOLER FAN MOTOR EM-3123-02 VIBRATION HIGH
SHAH CDS,63269,63268,0,332,EM-3123-02,TRIP - 3rd AFTERCOOLER FAN MOTOR E-3123
SHAH CDS,63270,62942,26,332,TSDH-3123-09/10/11 (2oo3),3rd STAGE COOLER FAN E-3123 OUTLET LINE TEMP. HIGH
SHAH CDS,63271,63270,0,332,INTER_ESDTR2_812,ACTIVATE - TR2 ESD TO UCP
SHAH CDS,63272,63270,1,332,EM-3121-01,TRIP - 1st AFTERCOOLER FAN MOTOR E-3121
SHAH CDS,63273,63270,2,332,EM-3121-02,TRIP - 1st AFTERCOOLER FAN MOTOR E-3121
SHAH CDS,63274,63270,3,332,SDV-3121-03,CLOSE - 1st SUCTION DRUM V-3121 DRAIN LINE ESD VALVE
SHAH CDS,63275,63270,4,332,SDV-3122-03,CLOSE - 2nd SUCTION DRUM V-3122 DRAIN LINE ESD VALVE
SHAH CDS,63276,63270,5,332,EM-3122-01,TRIP - 2nd AFTERCOOLER FAN MOTOR E-3122
SHAH CDS,63277,63270,6,332,EM-3122-02,TRIP - 2nd AFTERCOOLER FAN MOTOR E-3122
SHAH CDS,63278,63270,7,332,SDV-3123-01,CLOSE - 3rd SUCTION DRUM V-3123 DRAIN LINE ESD VALVE
SHAH CDS,63279,63270,8,332,EM-3123-01,TRIP - 3rd AFTERCOOLER FAN MOTOR E-3123
SHAH CDS,63280,63270,9,332,EM-3123-02,TRIP - 3rd AFTERCOOLER FAN MOTOR E-3123
SHAH CDS,63281,63270,10,332,SDV-3102-12,CLOSE - 3rd STAGE DISCHARGE DRUM V-3102 DRAIN LINE ESD VALVE
SHAH CDS,63282,63270,11,332,SDV-3121-10,CLOSE - 1st STAGE RECYCLE LINE SHUT DOWN VALVE
SHAH CDS,63283,63270,12,332,SDV-3104-03,CLOSE - GLYCOL CONTACTOR INLET KO DRUM V-3104 DRAIN ESD VALVE
SHAH CDS,63284,63270,13,332,SDV-3102-03,CLOSE - GLYCOL CONTACTOR C 3102 DRAIN ESD VALVE 
SHAH CDS,63285,63270,14,332,SDV-3102-02,CLOSE - RICH GLICOL FROM CONTACTOR TO REG.PACKAGE ESD VALVE
SHAH CDS,63286,63270,15,332,BDV-3102-04,OPEN - GAS DEHYDRATION UNIT TRAIN-2 BLOWDOWN VALVE
SHAH CDS,63287,63270,16,332,SDV-3121-01/SDV-3121-04,CLOSE - 1st SUCTION DRUM V-3121 INLET LINE ESD VALVES
SHAH CDS,63288,63270,17,332,SDV-3122-01/SDV-3122-02,CLOSE - 2nd STAGE COMPRESSOR SUCTION K-3122 ESD VALVES
SHAH CDS,63289,63270,18,332,SDV-3104-08/SDV-3104-02,CLOSE - 2nd STAGE COMPRESSOR DISCHARGE K-3122 ESD VALVES
SHAH CDS,63290,63270,19,332,SDV-3123-02/SDV-3123-03,CLOSE - 3rd STAGE COMPRESSOR SUCTION K-3123 ESD VALVES
SHAH CDS,63291,63270,20,332,SDV-3102-10/SDV-3102-11,CLOSE - 3rd STAGE COMPRESSOR DISCHARGE K-3123 ESD VALVES
SHAH CDS,63292,63270,21,332,SDV-3122-06,OPEN - 1st STAGE SETTLE ESD VALVE
SHAH CDS,63293,63270,22,332,SDV-3102-01,CLOSE - LEAN GLYCOL FROM REG.PACKAGE TO CONTACTOR ESD VALVE
SHAH CDS,63294,63270,23,332,BDV-3122-04,OPEN - 1st STAGE COMPRESSION TRAIN 2 BLOWDOWN VALVE
SHAH CDS,63295,63270,24,332,BDV-3122-05,OPEN - 2nd STAGE COMPRESSION TRAIN 2 BLOWDOWN VALVE
SHAH CDS,63296,63270,25,332,BDV-3102-13,OPEN - 3rd STAGE COMPRESSION TRAIN 2 BLOWDOWN VALVE
SHAH CDS,63297,63270,26,332,SDV-6226-02,CLOSE - HYDRATE INHIBITION (METHANOL) CHEMICAL INJECTION LINE TRAIN 2 ESD VALVE
SHAH CDS,63298,63270,27,332,SDV-2801-02,CLOSE - STRIPPING GAS FROM TRAIN 2
SHAH CDS,63299,62942,27,332,LSDL-3102-11,3rd STAGE DISCHARGE DRUM V-3102 LEVEL LOW
SHAH CDS,63300,63299,0,332,SDV-3102-12,CLOSE - 3rd STAGE DISCHARGE DRUM V-3102 DRAIN LINE ESD VALVE
SHAH CDS,63301,62942,28,332,LSDH-3102-12,3rd STAGE DISCHARGE DRUM V-3102 LEVEL HIGH
SHAH CDS,63302,63301,0,332,INTER_ESDTR2_812,ACTIVATE - TR2 ESD TO UCP
SHAH CDS,63303,63301,1,332,EM-3121-01,TRIP - 1st AFTERCOOLER FAN MOTOR E-3121
SHAH CDS,63304,63301,2,332,EM-3121-02,TRIP - 1st AFTERCOOLER FAN MOTOR E-3121
SHAH CDS,63305,63301,3,332,SDV-3121-03,CLOSE - 1st SUCTION DRUM V-3121 DRAIN LINE ESD VALVE
SHAH CDS,63306,63301,4,332,SDV-3122-03,CLOSE - 2nd SUCTION DRUM V-3122 DRAIN LINE ESD VALVE
SHAH CDS,63307,63301,5,332,EM-3122-01,TRIP - 2nd AFTERCOOLER FAN MOTOR E-3122
SHAH CDS,63308,63301,6,332,EM-3122-02,TRIP - 2nd AFTERCOOLER FAN MOTOR E-3122
SHAH CDS,63309,63301,7,332,SDV-3123-01,CLOSE - 3rd SUCTION DRUM V-3123 DRAIN LINE ESD VALVE
SHAH CDS,63310,63301,8,332,EM-3123-01,TRIP - 3rd AFTERCOOLER FAN MOTOR E-3123
SHAH CDS,63311,63301,9,332,EM-3123-02,TRIP - 3rd AFTERCOOLER FAN MOTOR E-3123
SHAH CDS,63312,63301,10,332,SDV-3102-12,CLOSE - 3rd STAGE DISCHARGE DRUM V-3102 DRAIN LINE ESD VALVE
SHAH CDS,63313,63301,11,332,SDV-3121-10,CLOSE - 1st STAGE RECYCLE LINE SHUT DOWN VALVE
SHAH CDS,63314,63301,12,332,SDV-3104-03,CLOSE - GLYCOL CONTACTOR INLET KO DRUM V-3104 DRAIN ESD VALVE
SHAH CDS,63315,63301,13,332,SDV-3102-03,CLOSE - GLYCOL CONTACTOR C 3102 DRAIN ESD VALVE 
SHAH CDS,63316,63301,14,332,SDV-3102-02,CLOSE - RICH GLICOL FROM CONTACTOR TO REG.PACKAGE ESD VALVE
SHAH CDS,63317,63301,15,332,BDV-3102-04,OPEN - GAS DEHYDRATION UNIT TRAIN-2 BLOWDOWN VALVE
SHAH CDS,63318,63301,16,332,SDV-3121-01/SDV-3121-04,CLOSE - 1st SUCTION DRUM V-3121 INLET LINE ESD VALVES
SHAH CDS,63319,63301,17,332,SDV-3122-01/SDV-3122-02,CLOSE - 2nd STAGE COMPRESSOR SUCTION K-3122 ESD VALVES
SHAH CDS,63320,63301,18,332,SDV-3104-08/SDV-3104-02,CLOSE - 2nd STAGE COMPRESSOR DISCHARGE K-3122 ESD VALVES
SHAH CDS,63321,63301,19,332,SDV-3123-02/SDV-3123-03,CLOSE - 3rd STAGE COMPRESSOR SUCTION K-3123 ESD VALVES
SHAH CDS,63322,63301,20,332,SDV-3102-10/SDV-3102-11,CLOSE - 3rd STAGE COMPRESSOR DISCHARGE K-3123 ESD VALVES
SHAH CDS,63323,63301,21,332,SDV-3122-06,OPEN - 1st STAGE SETTLE ESD VALVE
SHAH CDS,63324,63301,22,332,SDV-3102-01,CLOSE - LEAN GLYCOL FROM REG.PACKAGE TO CONTACTOR ESD VALVE
SHAH CDS,63325,63301,23,332,BDV-3122-04,OPEN - 1st STAGE COMPRESSION TRAIN 2 BLOWDOWN VALVE
SHAH CDS,63326,63301,24,332,BDV-3122-05,OPEN - 2nd STAGE COMPRESSION TRAIN 2 BLOWDOWN VALVE
SHAH CDS,63327,63301,25,332,BDV-3102-13,OPEN - 3rd STAGE COMPRESSION TRAIN 2 BLOWDOWN VALVE
SHAH CDS,63328,63301,26,332,SDV-6226-02,CLOSE - HYDRATE INHIBITION (METHANOL) CHEMICAL INJECTION LINE TRAIN 2 ESD VALVE
SHAH CDS,63329,63301,27,332,SDV-2801-02,CLOSE - STRIPPING GAS FROM TRAIN 2
SHAH CDS,63330,62942,29,332,HS-9931-13,MANUAL PB IN FIELD FOR COMPRESSOR TRAIN -2
SHAH CDS,63331,63330,0,332,INTER_ESDTR2_812,ACTIVATE - TR2 ESD TO UCP
SHAH CDS,63332,63330,1,332,EM-3121-01,TRIP - 1st AFTERCOOLER FAN MOTOR E-3121
SHAH CDS,63333,63330,2,332,EM-3121-02,TRIP - 1st AFTERCOOLER FAN MOTOR E-3121
SHAH CDS,63334,63330,3,332,SDV-3121-03,CLOSE - 1st SUCTION DRUM V-3121 DRAIN LINE ESD VALVE
SHAH CDS,63335,63330,4,332,SDV-3122-03,CLOSE - 2nd SUCTION DRUM V-3122 DRAIN LINE ESD VALVE
SHAH CDS,63336,63330,5,332,EM-3122-01,TRIP - 2nd AFTERCOOLER FAN MOTOR E-3122
SHAH CDS,63337,63330,6,332,EM-3122-02,TRIP - 2nd AFTERCOOLER FAN MOTOR E-3122
SHAH CDS,63338,63330,7,332,SDV-3123-01,CLOSE - 3rd SUCTION DRUM V-3123 DRAIN LINE ESD VALVE
SHAH CDS,63339,63330,8,332,EM-3123-01,TRIP - 3rd AFTERCOOLER FAN MOTOR E-3123
SHAH CDS,63340,63330,9,332,EM-3123-02,TRIP - 3rd AFTERCOOLER FAN MOTOR E-3123
SHAH CDS,63341,63330,10,332,SDV-3102-12,CLOSE - 3rd STAGE DISCHARGE DRUM V-3102 DRAIN LINE ESD VALVE
SHAH CDS,63342,63330,11,332,SDV-3121-10,CLOSE - 1st STAGE RECYCLE LINE SHUT DOWN VALVE
SHAH CDS,63343,63330,12,332,SDV-3104-03,CLOSE - GLYCOL CONTACTOR INLET KO DRUM V-3104 DRAIN ESD VALVE
SHAH CDS,63344,63330,13,332,SDV-3102-03,CLOSE - GLYCOL CONTACTOR C 3102 DRAIN ESD VALVE 
SHAH CDS,63345,63330,14,332,SDV-3102-02,CLOSE - RICH GLICOL FROM CONTACTOR TO REG.PACKAGE ESD VALVE
SHAH CDS,63346,63330,15,332,BDV-3102-04,OPEN - GAS DEHYDRATION UNIT TRAIN-2 BLOWDOWN VALVE
SHAH CDS,63347,63330,16,332,SDV-3121-01/SDV-3121-04,CLOSE - 1st SUCTION DRUM V-3121 INLET LINE ESD VALVES
SHAH CDS,63348,63330,17,332,SDV-3122-01/SDV-3122-02,CLOSE - 2nd STAGE COMPRESSOR SUCTION K-3122 ESD VALVES
SHAH CDS,63349,63330,18,332,SDV-3104-08/SDV-3104-02,CLOSE - 2nd STAGE COMPRESSOR DISCHARGE K-3122 ESD VALVES
SHAH CDS,63350,63330,19,332,SDV-3123-02/SDV-3123-03,CLOSE - 3rd STAGE COMPRESSOR SUCTION K-3123 ESD VALVES
SHAH CDS,63351,63330,20,332,SDV-3102-10/SDV-3102-11,CLOSE - 3rd STAGE COMPRESSOR DISCHARGE K-3123 ESD VALVES
SHAH CDS,63352,63330,21,332,SDV-3122-06,OPEN - 1st STAGE SETTLE ESD VALVE
SHAH CDS,63353,63330,22,332,SDV-3102-01,CLOSE - LEAN GLYCOL FROM REG.PACKAGE TO CONTACTOR ESD VALVE
SHAH CDS,63354,63330,23,332,BDV-3122-04,OPEN - 1st STAGE COMPRESSION TRAIN 2 BLOWDOWN VALVE
SHAH CDS,63355,63330,24,332,BDV-3122-05,OPEN - 2nd STAGE COMPRESSION TRAIN 2 BLOWDOWN VALVE
SHAH CDS,63356,63330,25,332,BDV-3102-13,OPEN - 3rd STAGE COMPRESSION TRAIN 2 BLOWDOWN VALVE
SHAH CDS,63357,63330,26,332,SDV-6226-02,CLOSE - HYDRATE INHIBITION (METHANOL) CHEMICAL INJECTION LINE TRAIN 2 ESD VALVE
SHAH CDS,63358,63330,27,332,SDV-2801-02,CLOSE - STRIPPING GAS FROM TRAIN 2
SHAH CDS,63359,62942,30,332,PSDH-3121-16,1st STAGE SUCTION DRUM INLET PRESSURE HIGH
SHAH CDS,63360,63359,0,332,SDV-3121-10,CLOSE - 1st STAGE RECYCLE LINE SHUT DOWN VALVE
SHAH CDS,63361,62942,31,332,INTER_ESDTR1_821,COMPRESSOR TRAIN 2 ESD TO UCP
SHAH CDS,63362,63361,0,332,PPXI-3121-04,TRIP - LUBRICATOR MOTOR
SHAH CDS,63363,63361,1,332,EEXI-3121-03,TRIP - LUBRICATOR HEATER
SHAH CDS,63364,63361,2,332,XL-3121-25,TRIP - COMPRESSOR MOTOR TRAIN 2
SHAH CDS,63365,62942,32,332,PIT-3121-06,1st STAGE K-3121 DICHARGE PRESSURE HIGH HIGH (IN DISCHARGE DAMPENER)
SHAH CDS,63366,63365,0,332,2901XL3121_27,ACTIVATE - TRAIN 2 ESD FROM UCP
SHAH CDS,63367,63365,1,332,PPXI-3121-04,TRIP - LUBRICATOR MOTOR
SHAH CDS,63368,63365,2,332,EEXI-3121-03,TRIP - LUBRICATOR HEATER
SHAH CDS,63369,63365,3,332,XL-3121-25,TRIP - COMPRESSOR MOTOR TRAIN 2
SHAH CDS,63370,62942,33,332,PIT-3122-06,2nd STAGE K-3122 DICHARGE PRESSURE HIGH HIGH (IN DISCHARGE DAMPENER)
SHAH CDS,63371,63370,0,332,2901XL3121_27,ACTIVATE - TRAIN 2 ESD FROM UCP
SHAH CDS,63372,63370,1,332,PPXI-3121-04,TRIP - LUBRICATOR MOTOR
SHAH CDS,63373,63370,2,332,EEXI-3121-03,TRIP - LUBRICATOR HEATER
SHAH CDS,63374,63370,3,332,XL-3121-25,TRIP - COMPRESSOR MOTOR TRAIN 2
SHAH CDS,63375,62942,34,332,PIT-3123-09,3rd STAGE K-3123 DICHARGE PRESSURE HIGH HIGH (IN DISCHARGE DAMPENER)
SHAH CDS,63376,63375,0,332,2901XL3121_27,ACTIVATE - TRAIN 2 ESD FROM UCP
SHAH CDS,63377,63375,1,332,PPXI-3121-04,TRIP - LUBRICATOR MOTOR
SHAH CDS,63378,63375,2,332,EEXI-3121-03,TRIP - LUBRICATOR HEATER
SHAH CDS,63379,63375,3,332,XL-3121-25,TRIP - COMPRESSOR MOTOR TRAIN 2
SHAH CDS,63380,62942,35,332,TIT-3121-06,1st STAGE K-3121 DICHARGE TEMPERATURE HIGH HIGH (IN DISCHARGE DAMPENER)
SHAH CDS,63381,63380,0,332,2901XL3121_27,ACTIVATE - TRAIN 2 ESD FROM UCP
SHAH CDS,63382,63380,1,332,PPXI-3121-04,TRIP - LUBRICATOR MOTOR
SHAH CDS,63383,63380,2,332,EEXI-3121-03,TRIP - LUBRICATOR HEATER
SHAH CDS,63384,63380,3,332,XL-3121-25,TRIP - COMPRESSOR MOTOR TRAIN 2
SHAH CDS,63385,62942,36,332,TIT-3122-03,2nd STAGE K-3122 DICHARGE TEMPERATURE HIGH HIGH (IN DISCHARGE DAMPENER)
SHAH CDS,63386,63385,0,332,2901XL3121_27,ACTIVATE - TRAIN 2 ESD FROM UCP
SHAH CDS,63387,63385,1,332,PPXI-3121-04,TRIP - LUBRICATOR MOTOR
SHAH CDS,63388,63385,2,332,EEXI-3121-03,TRIP - LUBRICATOR HEATER
SHAH CDS,63389,63385,3,332,XL-3121-25,TRIP - COMPRESSOR MOTOR TRAIN 2
SHAH CDS,63390,62942,37,332,TIT-3123-04,3rd STAGE K-3123 DICHARGE TEMPERATURE HIGH HIGH (IN DISCHARGE DAMPENER)
SHAH CDS,63391,63390,0,332,2901XL3121_27,ACTIVATE - TRAIN 2 ESD FROM UCP
SHAH CDS,63392,63390,1,332,PPXI-3121-04,TRIP - LUBRICATOR MOTOR
SHAH CDS,63393,63390,2,332,EEXI-3121-03,TRIP - LUBRICATOR HEATER
SHAH CDS,63394,63390,3,332,XL-3121-25,TRIP - COMPRESSOR MOTOR TRAIN 2
SHAH CDS,63395,62942,38,332,LIT-3121-07,1st STAGE K-3121 SUCTION DAMPENER DRAIN POT LEVEL LOW LOW
SHAH CDS,63396,63395,0,332,SDV-3121-02,CLOSE - 1st STAGE COMPRESSOR DRAIN POT VX-3121-01 DRAIN LINE ESD VALVE
SHAH CDS,63397,62942,39,332,LIT-3122-07,2nd STAGE K-3123 SUCTION DAMPENER DRAIN POT LEVEL LOW LOW
SHAH CDS,63398,63397,0,332,SDV-3122-07,CLOSE - 2nd STAGE COMPRESSOR DRAIN POT VX-3122-01 DRAIN LINE ESD VALVE 
SHAH CDS,63399,62942,40,332,LIT-3123-07,3rd STAGE K-3123 SUCTION DAMPENER DRAIN POT LEVEL LOW LOW
SHAH CDS,63400,63399,0,332,SDV-3123-07,CLOSE - 3rd STAGE COMPRESSOR DRAIN POT VX-3123-01 DRAIN LINE ESD VALVE
SHAH CDS,63401,62942,41,332,LIT-3121-05,1st STAGE K-3121 SUCTION DAMPENER DRAIN POT LEVEL HIGH HIGH
SHAH CDS,63402,63401,0,332,2901XL3121_27,ACTIVATE - TRAIN 2 ESD FROM UCP
SHAH CDS,63403,63401,1,332,PPXI-3121-04,TRIP - LUBRICATOR MOTOR
SHAH CDS,63404,63401,2,332,EEXI-3121-03,TRIP - LUBRICATOR HEATER
SHAH CDS,63405,63401,3,332,XL-3121-25,TRIP - COMPRESSOR MOTOR TRAIN 2
SHAH CDS,63406,62942,42,332,LIT-3122-05,2nd STAGE K-3123 SUCTION DAMPENER DRAIN POT LEVEL HIGH HIGH
SHAH CDS,63407,63406,0,332,2901XL3121_27,ACTIVATE - TRAIN 2 ESD FROM UCP
SHAH CDS,63408,63406,1,332,PPXI-3121-04,TRIP - LUBRICATOR MOTOR
SHAH CDS,63409,63406,2,332,EEXI-3121-03,TRIP - LUBRICATOR HEATER
SHAH CDS,63410,63406,3,332,XL-3121-25,TRIP - COMPRESSOR MOTOR TRAIN 2
SHAH CDS,63411,62942,43,332,LIT-3123-05,3rd STAGE K-3123 SUCTION DAMPENER DRAIN POT LEVEL HIGH HIGH
SHAH CDS,63412,63411,0,332,2901XL3121_27,ACTIVATE - TRAIN 2 ESD FROM UCP
SHAH CDS,63413,63411,1,332,PPXI-3121-04,TRIP - LUBRICATOR MOTOR
SHAH CDS,63414,63411,2,332,EEXI-3121-03,TRIP - LUBRICATOR HEATER
SHAH CDS,63415,63411,3,332,XL-3121-25,TRIP - COMPRESSOR MOTOR TRAIN 2
SHAH CDS,63416,62942,44,332,PIT-3121-03,1st STAGE K-3121 SUCTION LINE PRESSURE LOW LOW (IN SUCTION DAMPENER)
SHAH CDS,63417,63416,0,332,2901XL3121_27,ACTIVATE - TRAIN 2 ESD FROM UCP
SHAH CDS,63418,63416,1,332,PPXI-3121-04,TRIP - LUBRICATOR MOTOR
SHAH CDS,63419,63416,2,332,EEXI-3121-03,TRIP - LUBRICATOR HEATER
SHAH CDS,63420,63416,3,332,XL-3121-25,TRIP - COMPRESSOR MOTOR TRAIN 2
SHAH CDS,63421,62942,45,332,PIT-3122-03,2nd STAGE K-3122 SUCTION LINE PRESSURE LOW LOW (IN SUCTION DAMPENER)
SHAH CDS,63422,63421,0,332,2901XL3121_27,ACTIVATE - TRAIN 2 ESD FROM UCP
SHAH CDS,63423,63421,1,332,PPXI-3121-04,TRIP - LUBRICATOR MOTOR
SHAH CDS,63424,63421,2,332,EEXI-3121-03,TRIP - LUBRICATOR HEATER
SHAH CDS,63425,63421,3,332,XL-3121-25,TRIP - COMPRESSOR MOTOR TRAIN 2
SHAH CDS,63426,62942,46,332,PIT-3123-03,3rd STAGE K-3123 SUCTION LINE PRESSURE LOW LOW (IN SUCTION DAMPENER)
SHAH CDS,63427,63426,0,332,2901XL3121_27,ACTIVATE - TRAIN 2 ESD FROM UCP
SHAH CDS,63428,63426,1,332,PPXI-3121-04,TRIP - LUBRICATOR MOTOR
SHAH CDS,63429,63426,2,332,EEXI-3121-03,TRIP - LUBRICATOR HEATER
SHAH CDS,63430,63426,3,332,XL-3121-25,TRIP - COMPRESSOR MOTOR TRAIN 2
SHAH CDS,63431,62266,7,332,COMPRESSOR AUXILLIARY SYSTEMS,TRAIN-2
SHAH CDS,63432,63431,0,332,PIT-3121-27/28/29,LUBE OIL SUPPLY PRESSURE LOW (2oo3)
SHAH CDS,63433,63432,0,332,2901XL3121_27,ACTIVATE - TRAIN 2 ESD FROM UCP
SHAH CDS,63434,63432,1,332,PPXI-3121-04,TRIP - LUBRICATOR MOTOR
SHAH CDS,63435,63432,2,332,EEXI-3121-03,TRIP - LUBRICATOR HEATER
SHAH CDS,63436,63432,3,332,XL-3121-25,TRIP - COMPRESSOR MOTOR TRAIN 2
SHAH CDS,63437,63431,1,332,TE-3121-32/33,COMPRESSOR GUIDE BEARING TEMPERATURE HIGH HIGH (2oo2)
SHAH CDS,63438,63437,0,332,2901XL3121_27,ACTIVATE - TRAIN 2 ESD FROM UCP
SHAH CDS,63439,63437,1,332,PPXI-3121-04,TRIP - LUBRICATOR MOTOR
SHAH CDS,63440,63437,2,332,EEXI-3121-03,TRIP - LUBRICATOR HEATER
SHAH CDS,63441,63437,3,332,XL-3121-25,TRIP - COMPRESSOR MOTOR TRAIN 2
SHAH CDS,63442,63431,2,332,TE-3121-34/35,COMPRESSOR MAIN BEARING TEMPERATURE HIGH HIGH (2oo2)
SHAH CDS,63443,63442,0,332,2901XL3121_27,ACTIVATE - TRAIN 2 ESD FROM UCP
SHAH CDS,63444,63442,1,332,PPXI-3121-04,TRIP - LUBRICATOR MOTOR
SHAH CDS,63445,63442,2,332,EEXI-3121-03,TRIP - LUBRICATOR HEATER
SHAH CDS,63446,63442,3,332,XL-3121-25,TRIP - COMPRESSOR MOTOR TRAIN 2
SHAH CDS,63447,63431,3,332,TE-3121-36/37,COMPRESSOR MAIN BEARING TEMPERATURE HIGH HIGH (2oo2)
SHAH CDS,63448,63447,0,332,2901XL3121_27,ACTIVATE - TRAIN 2 ESD FROM UCP
SHAH CDS,63449,63447,1,332,PPXI-3121-04,TRIP - LUBRICATOR MOTOR
SHAH CDS,63450,63447,2,332,EEXI-3121-03,TRIP - LUBRICATOR HEATER
SHAH CDS,63451,63447,3,332,XL-3121-25,TRIP - COMPRESSOR MOTOR TRAIN 2
SHAH CDS,63452,63431,4,332,TE-3121-38/39,COMPRESSOR BEARING TEMPERATURE HIGH HIGH (2oo2)
SHAH CDS,63453,63452,0,332,2901XL3121_27,ACTIVATE - TRAIN 2 ESD FROM UCP
SHAH CDS,63454,63452,1,332,PPXI-3121-04,TRIP - LUBRICATOR MOTOR
SHAH CDS,63455,63452,2,332,EEXI-3121-03,TRIP - LUBRICATOR HEATER
SHAH CDS,63456,63452,3,332,XL-3121-25,TRIP - COMPRESSOR MOTOR TRAIN 2
SHAH CDS,63457,63431,5,332,TE-3121-40/41,MAIN MOTOR BEARING TEMPERATURE HIGH HIGH (2oo2)
SHAH CDS,63458,63457,0,332,2901XL3121_27,ACTIVATE - TRAIN 2 ESD FROM UCP
SHAH CDS,63459,63457,1,332,PPXI-3121-04,TRIP - LUBRICATOR MOTOR
SHAH CDS,63460,63457,2,332,EEXI-3121-03,TRIP - LUBRICATOR HEATER
SHAH CDS,63461,63457,3,332,XL-3121-25,TRIP - COMPRESSOR MOTOR TRAIN 2
SHAH CDS,63462,63431,6,332,TE-3121-52/53,MAIN MOTOR BEARING TEMPERATURE HIGH HIGH (2oo2)
SHAH CDS,63463,63462,0,332,2901XL3121_27,ACTIVATE - TRAIN 2 ESD FROM UCP
SHAH CDS,63464,63462,1,332,PPXI-3121-04,TRIP - LUBRICATOR MOTOR
SHAH CDS,63465,63462,2,332,EEXI-3121-03,TRIP - LUBRICATOR HEATER
SHAH CDS,63466,63462,3,332,XL-3121-25,TRIP - COMPRESSOR MOTOR TRAIN 2
SHAH CDS,63467,63431,7,332,VT-3121-20/21,COMPRESSOR FRAME VIBRATION HIGH HIGH (2oo2)
SHAH CDS,63468,63467,0,332,2901XL3121_27,ACTIVATE - TRAIN 2 ESD FROM UCP
SHAH CDS,63469,63467,1,332,PPXI-3121-04,TRIP - LUBRICATOR MOTOR
SHAH CDS,63470,63467,2,332,EEXI-3121-03,TRIP - LUBRICATOR HEATER
SHAH CDS,63471,63467,3,332,XL-3121-25,TRIP - COMPRESSOR MOTOR TRAIN 2
SHAH CDS,63472,63431,8,332,VT-3121-22/23,MOTOR FRAME VIBRATION HIGH HIGH (2oo2)
SHAH CDS,63473,63472,0,332,2901XL3121_27,ACTIVATE - TRAIN 2 ESD FROM UCP
SHAH CDS,63474,63472,1,332,PPXI-3121-04,TRIP - LUBRICATOR MOTOR
SHAH CDS,63475,63472,2,332,EEXI-3121-03,TRIP - LUBRICATOR HEATER
SHAH CDS,63476,63472,3,332,XL-3121-25,TRIP - COMPRESSOR MOTOR TRAIN 2
SHAH CDS,63477,63431,9,332,PIT-3121-33,LUBRICATOR OIL PRESSURE LOW LOW
SHAH CDS,63478,63477,0,332,2901XL3121_27,ACTIVATE - TRAIN 2 ESD FROM UCP
SHAH CDS,63479,63477,1,332,PPXI-3121-04,TRIP - LUBRICATOR MOTOR
SHAH CDS,63480,63477,2,332,EEXI-3121-03,TRIP - LUBRICATOR HEATER
SHAH CDS,63481,63477,3,332,XL-3121-25,TRIP - COMPRESSOR MOTOR TRAIN 2
SHAH CDS,63482,63431,10,332,ZT-3121-21,1st STAGE ROD DROP HIGH HIGH
SHAH CDS,63483,63482,0,332,2901XL3121_27,ACTIVATE - TRAIN 2 ESD FROM UCP
SHAH CDS,63484,63482,1,332,PPXI-3121-04,TRIP - LUBRICATOR MOTOR
SHAH CDS,63485,63482,2,332,EEXI-3121-03,TRIP - LUBRICATOR HEATER
SHAH CDS,63486,63482,3,332,XL-3121-25,TRIP - COMPRESSOR MOTOR TRAIN 2
SHAH CDS,63487,63431,11,332,ZT-3122-21,2nd STAGE ROD DROP HIGH HIGH
SHAH CDS,63488,63487,0,332,2901XL3121_27,ACTIVATE - TRAIN 2 ESD FROM UCP
SHAH CDS,63489,63487,1,332,PPXI-3121-04,TRIP - LUBRICATOR MOTOR
SHAH CDS,63490,63487,2,332,EEXI-3121-03,TRIP - LUBRICATOR HEATER
SHAH CDS,63491,63487,3,332,XL-3121-25,TRIP - COMPRESSOR MOTOR TRAIN 2
SHAH CDS,63492,63431,12,332,ZT-3123-21,3rd STAGE ROD DROP HIGH HIGH
SHAH CDS,63493,63492,0,332,2901XL3121_27,ACTIVATE - TRAIN 2 ESD FROM UCP
SHAH CDS,63494,63492,1,332,PPXI-3121-04,TRIP - LUBRICATOR MOTOR
SHAH CDS,63495,63492,2,332,EEXI-3121-03,TRIP - LUBRICATOR HEATER
SHAH CDS,63496,63492,3,332,XL-3121-25,TRIP - COMPRESSOR MOTOR TRAIN 2
SHAH CDS,63497,62266,8,332,GLYCOL REGENERATION UNIT U-2801 ESD,
SHAH CDS,63498,63497,0,332,CONT001,GRU ESD
SHAH CDS,63499,63498,0,332,INTER_ESDGRU_812,ACTIVATE - GRU TRIPPED
SHAH CDS,63500,63498,1,332,EM-2801-01,TRIP - LEAN GLYCOL COOLER TRAIN 1
SHAH CDS,63501,63498,2,332,EM-2801-02,TRIP - LEAN GLYCOL COOLER TRAIN 1
SHAH CDS,63502,63498,3,332,EM-2801-03,TRIP - LEAN GLYCOL COOLER TRAIN 2
SHAH CDS,63503,63498,4,332,EM-2801-04,TRIP - LEAN GLYCOL COOLER TRAIN 2
SHAH CDS,63504,63498,5,332,EM-2801-05,TRIP - OVERHEAD CONDENSER MOTOR
SHAH CDS,63505,63498,6,332,EM-2801-06,TRIP - OVERHEAD CONDENSER MOTOR
SHAH CDS,63506,63498,7,332,SDV-2801-05,CLOSE - CONDENSATE FROM GLYCOL FLASH DRUM TO CLOSED DRAIN HEADER
SHAH CDS,63507,63498,8,332,PM-2801-07,TRIP - CONDENSATE  PUMP  
SHAH CDS,63508,63498,9,332,PM-2801-08,TRIP - CONDENSATE  PUMP  
SHAH CDS,63509,63498,10,332,H-2801-01,TRIP - GLYCOL REBOILER HEATING BUNDLE 
SHAH CDS,63510,63498,11,332,SDV-2801-04,CLOSE - GLYCOL OUTLET FROM GLYCOL FLASH DRUM TO FILTER
SHAH CDS,63511,63498,12,332,PM-2801-01,TRIP - GLYCOL CIRCULATION PUMP FOR TRAIN 1
SHAH CDS,63512,63498,13,332,PM-2801-03,TRIP - GLYCOL CIRCULATION PUMP FOR TRAIN 2
SHAH CDS,63513,63498,14,332,PM-2801-02,TRIP - COMMON STANDBY GLYCOL CIRCULATION PUMP 
SHAH CDS,63514,63498,15,332,SDV-2801-06,CLOSE - OVERHEAD CONDENSER VAPOUR TO VAPOUR RECOVERY COMPRESSOR
SHAH CDS,63515,63498,16,332,PM-2801-09,TRIP - ANTIFOAM INJECTION  PUMP
SHAH CDS,63516,63498,17,332,PM-2801-10,TRIP - ANTIFOAM INJECTION PUMP
SHAH CDS,63517,63498,18,332,PM-2801-11,TRIP - Ph NEUTRALIZER CUM CORROSION INHIBITOR INJECTION  PUMP
SHAH CDS,63518,63498,19,332,PM-2801-12,TRIP - PH NEUTRALIZER CUM CORROSION INHIBITOR INJECTION  PUMP
SHAH CDS,63519,63498,20,332,SDV-2801-12,CLOSE - GLYCOL FLASH DRUM VAPOUR TO VAPOUR RECOVERY COMPRESSOR
SHAH CDS,63520,63498,21,332,SDV-2801-11,CLOSE - OVERHEAD CONDENSATE TO PROCESS DRAIN DRUM
SHAH CDS,63521,63497,1,332,HS-9928-01,MANUAL PB CR FOR GR DEPRESURIZATION
SHAH CDS,63522,63521,0,332,BDV-2801-03,OPEN - FLASH DRUM BLOWDOWN VALVE
SHAH CDS,63523,63521,1,332,BDV-2801-07,OPEN - BLOWDOWN VALVE FOR OVERHEAD SEPARATOR
SHAH CDS,63524,63497,2,332,HS-9928-02,MANUAL PB  IN FIELD FOR GR DEPRESURIZATION
SHAH CDS,63525,63524,0,332,BDV-2801-03,OPEN - FLASH DRUM BLOWDOWN VALVE
SHAH CDS,63526,63524,1,332,BDV-2801-07,OPEN - BLOWDOWN VALVE FOR OVERHEAD SEPARATOR
SHAH CDS,63527,63497,3,332,INTER _ESDGRU_715,CONFIRMED FLAMABLE  GAS DETECTION IN REGENERATION UNIT
SHAH CDS,63528,63527,0,332,INTER_ESDGRU_812,ACTIVATE - GRU TRIPPED
SHAH CDS,63529,63527,1,332,EM-2801-01,TRIP - LEAN GLYCOL COOLER TRAIN 1
SHAH CDS,63530,63527,2,332,EM-2801-02,TRIP - LEAN GLYCOL COOLER TRAIN 1
SHAH CDS,63531,63527,3,332,EM-2801-03,TRIP - LEAN GLYCOL COOLER TRAIN 2
SHAH CDS,63532,63527,4,332,EM-2801-04,TRIP - LEAN GLYCOL COOLER TRAIN 2
SHAH CDS,63533,63527,5,332,EM-2801-05,TRIP - OVERHEAD CONDENSER MOTOR
SHAH CDS,63534,63527,6,332,EM-2801-06,TRIP - OVERHEAD CONDENSER MOTOR
SHAH CDS,63535,63527,7,332,SDV-2801-05,CLOSE - CONDENSATE FROM GLYCOL FLASH DRUM TO CLOSED DRAIN HEADER
SHAH CDS,63536,63527,8,332,PM-2801-07,TRIP - CONDENSATE  PUMP  
SHAH CDS,63537,63527,9,332,PM-2801-08,TRIP - CONDENSATE  PUMP  
SHAH CDS,63538,63527,10,332,H-2801-01,TRIP - GLYCOL REBOILER HEATING BUNDLE 
SHAH CDS,63539,63527,11,332,SDV-2801-04,CLOSE - GLYCOL OUTLET FROM GLYCOL FLASH DRUM TO FILTER
SHAH CDS,63540,63527,12,332,PM-2801-01,TRIP - GLYCOL CIRCULATION PUMP FOR TRAIN 1
SHAH CDS,63541,63527,13,332,PM-2801-03,TRIP - GLYCOL CIRCULATION PUMP FOR TRAIN 2
SHAH CDS,63542,63527,14,332,PM-2801-02,TRIP - COMMON STANDBY GLYCOL CIRCULATION PUMP 
SHAH CDS,63543,63527,15,332,SDV-2801-06,CLOSE - OVERHEAD CONDENSER VAPOUR TO VAPOUR RECOVERY COMPRESSOR
SHAH CDS,63544,63527,16,332,PM-2801-09,TRIP - ANTIFOAM INJECTION  PUMP
SHAH CDS,63545,63527,17,332,PM-2801-10,TRIP - ANTIFOAM INJECTION PUMP
SHAH CDS,63546,63527,18,332,PM-2801-11,TRIP - Ph NEUTRALIZER CUM CORROSION INHIBITOR INJECTION  PUMP
SHAH CDS,63547,63527,19,332,PM-2801-12,TRIP - PH NEUTRALIZER CUM CORROSION INHIBITOR INJECTION  PUMP
SHAH CDS,63548,63527,20,332,SDV-2801-12,CLOSE - GLYCOL FLASH DRUM VAPOUR TO VAPOUR RECOVERY COMPRESSOR
SHAH CDS,63549,63527,21,332,SDV-2801-11,CLOSE - OVERHEAD CONDENSATE TO PROCESS DRAIN DRUM
SHAH CDS,63550,63497,4,332,LSDL-2801-03,REBOILER LEVEL LOW LOW
SHAH CDS,63551,63550,0,332,INTER_ESDGRU_812,ACTIVATE - GRU TRIPPED
SHAH CDS,63552,63550,1,332,EM-2801-01,TRIP - LEAN GLYCOL COOLER TRAIN 1
SHAH CDS,63553,63550,2,332,EM-2801-02,TRIP - LEAN GLYCOL COOLER TRAIN 1
SHAH CDS,63554,63550,3,332,EM-2801-03,TRIP - LEAN GLYCOL COOLER TRAIN 2
SHAH CDS,63555,63550,4,332,EM-2801-04,TRIP - LEAN GLYCOL COOLER TRAIN 2
SHAH CDS,63556,63550,5,332,EM-2801-05,TRIP - OVERHEAD CONDENSER MOTOR
SHAH CDS,63557,63550,6,332,EM-2801-06,TRIP - OVERHEAD CONDENSER MOTOR
SHAH CDS,63558,63550,7,332,SDV-2801-05,CLOSE - CONDENSATE FROM GLYCOL FLASH DRUM TO CLOSED DRAIN HEADER
SHAH CDS,63559,63550,8,332,PM-2801-07,TRIP - CONDENSATE  PUMP  
SHAH CDS,63560,63550,9,332,PM-2801-08,TRIP - CONDENSATE  PUMP  
SHAH CDS,63561,63550,10,332,H-2801-01,TRIP - GLYCOL REBOILER HEATING BUNDLE 
SHAH CDS,63562,63550,11,332,SDV-2801-04,CLOSE - GLYCOL OUTLET FROM GLYCOL FLASH DRUM TO FILTER
SHAH CDS,63563,63550,12,332,PM-2801-01,TRIP - GLYCOL CIRCULATION PUMP FOR TRAIN 1
SHAH CDS,63564,63550,13,332,PM-2801-03,TRIP - GLYCOL CIRCULATION PUMP FOR TRAIN 2
SHAH CDS,63565,63550,14,332,PM-2801-02,TRIP - COMMON STANDBY GLYCOL CIRCULATION PUMP 
SHAH CDS,63566,63550,15,332,SDV-2801-06,CLOSE - OVERHEAD CONDENSER VAPOUR TO VAPOUR RECOVERY COMPRESSOR
SHAH CDS,63567,63550,16,332,PM-2801-09,TRIP - ANTIFOAM INJECTION  PUMP
SHAH CDS,63568,63550,17,332,PM-2801-10,TRIP - ANTIFOAM INJECTION PUMP
SHAH CDS,63569,63550,18,332,PM-2801-11,TRIP - Ph NEUTRALIZER CUM CORROSION INHIBITOR INJECTION  PUMP
SHAH CDS,63570,63550,19,332,PM-2801-12,TRIP - PH NEUTRALIZER CUM CORROSION INHIBITOR INJECTION  PUMP
SHAH CDS,63571,63550,20,332,SDV-2801-12,CLOSE - GLYCOL FLASH DRUM VAPOUR TO VAPOUR RECOVERY COMPRESSOR
SHAH CDS,63572,63550,21,332,SDV-2801-11,CLOSE - OVERHEAD CONDENSATE TO PROCESS DRAIN DRUM
SHAH CDS,63573,63550,22,332,SDV-2801-01,CLOSE - STRIPPING GAS FROM CONTACTOR OUTLET TRAIN-1
SHAH CDS,63574,63550,23,332,SDV-2801-02,CLOSE - STRIPPING GAS FROM CONTACTOR OUTLET TRAIN-2
SHAH CDS,63575,63550,24,332,PM-2801-04,TRIP - GLYCOL MAKEUP PUMP
SHAH CDS,63576,63550,25,332,PM-2801-05,TRIP - GLYCOL MAKEUP PUMP
SHAH CDS,63577,63497,5,332,TSDH-2801-06,HEATER TUBE SHEET TEMP HIGH HIGH
SHAH CDS,63578,63577,0,332,INTER_ESDGRU_812,ACTIVATE - GRU TRIPPED
SHAH CDS,63579,63577,1,332,EM-2801-01,TRIP - LEAN GLYCOL COOLER TRAIN 1
SHAH CDS,63580,63577,2,332,EM-2801-02,TRIP - LEAN GLYCOL COOLER TRAIN 1
SHAH CDS,63581,63577,3,332,EM-2801-03,TRIP - LEAN GLYCOL COOLER TRAIN 2
SHAH CDS,63582,63577,4,332,EM-2801-04,TRIP - LEAN GLYCOL COOLER TRAIN 2
SHAH CDS,63583,63577,5,332,EM-2801-05,TRIP - OVERHEAD CONDENSER MOTOR
SHAH CDS,63584,63577,6,332,EM-2801-06,TRIP - OVERHEAD CONDENSER MOTOR
SHAH CDS,63585,63577,7,332,SDV-2801-05,CLOSE - CONDENSATE FROM GLYCOL FLASH DRUM TO CLOSED DRAIN HEADER
SHAH CDS,63586,63577,8,332,PM-2801-07,TRIP - CONDENSATE  PUMP  
SHAH CDS,63587,63577,9,332,PM-2801-08,TRIP - CONDENSATE  PUMP  
SHAH CDS,63588,63577,10,332,H-2801-01,TRIP - GLYCOL REBOILER HEATING BUNDLE 
SHAH CDS,63589,63577,11,332,SDV-2801-04,CLOSE - GLYCOL OUTLET FROM GLYCOL FLASH DRUM TO FILTER
SHAH CDS,63590,63577,12,332,PM-2801-01,TRIP - GLYCOL CIRCULATION PUMP FOR TRAIN 1
SHAH CDS,63591,63577,13,332,PM-2801-03,TRIP - GLYCOL CIRCULATION PUMP FOR TRAIN 2
SHAH CDS,63592,63577,14,332,PM-2801-02,TRIP - COMMON STANDBY GLYCOL CIRCULATION PUMP 
SHAH CDS,63593,63577,15,332,SDV-2801-06,CLOSE - OVERHEAD CONDENSER VAPOUR TO VAPOUR RECOVERY COMPRESSOR
SHAH CDS,63594,63577,16,332,PM-2801-09,TRIP - ANTIFOAM INJECTION  PUMP
SHAH CDS,63595,63577,17,332,PM-2801-10,TRIP - ANTIFOAM INJECTION PUMP
SHAH CDS,63596,63577,18,332,PM-2801-11,TRIP - Ph NEUTRALIZER CUM CORROSION INHIBITOR INJECTION  PUMP
SHAH CDS,63597,63577,19,332,PM-2801-12,TRIP - PH NEUTRALIZER CUM CORROSION INHIBITOR INJECTION  PUMP
SHAH CDS,63598,63577,20,332,SDV-2801-12,CLOSE - GLYCOL FLASH DRUM VAPOUR TO VAPOUR RECOVERY COMPRESSOR
SHAH CDS,63599,63577,21,332,SDV-2801-11,CLOSE - OVERHEAD CONDENSATE TO PROCESS DRAIN DRUM
SHAH CDS,63600,63577,22,332,SDV-2801-01,CLOSE - STRIPPING GAS FROM CONTACTOR OUTLET TRAIN-1
SHAH CDS,63601,63577,23,332,SDV-2801-02,CLOSE - STRIPPING GAS FROM CONTACTOR OUTLET TRAIN-2
SHAH CDS,63602,63577,24,332,PM-2801-04,TRIP - GLYCOL MAKEUP PUMP
SHAH CDS,63603,63577,25,332,PM-2801-05,TRIP - GLYCOL MAKEUP PUMP
SHAH CDS,63604,63497,6,332,TSDH-2801-05,HEATER ELEMENT TEMP HIGH HIGH
SHAH CDS,63605,63604,0,332,INTER_ESDGRU_812,ACTIVATE - GRU TRIPPED
SHAH CDS,63606,63604,1,332,EM-2801-01,TRIP - LEAN GLYCOL COOLER TRAIN 1
SHAH CDS,63607,63604,2,332,EM-2801-02,TRIP - LEAN GLYCOL COOLER TRAIN 1
SHAH CDS,63608,63604,3,332,EM-2801-03,TRIP - LEAN GLYCOL COOLER TRAIN 2
SHAH CDS,63609,63604,4,332,EM-2801-04,TRIP - LEAN GLYCOL COOLER TRAIN 2
SHAH CDS,63610,63604,5,332,EM-2801-05,TRIP - OVERHEAD CONDENSER MOTOR
SHAH CDS,63611,63604,6,332,EM-2801-06,TRIP - OVERHEAD CONDENSER MOTOR
SHAH CDS,63612,63604,7,332,SDV-2801-05,CLOSE - CONDENSATE FROM GLYCOL FLASH DRUM TO CLOSED DRAIN HEADER
SHAH CDS,63613,63604,8,332,PM-2801-07,TRIP - CONDENSATE  PUMP  
SHAH CDS,63614,63604,9,332,PM-2801-08,TRIP - CONDENSATE  PUMP  
SHAH CDS,63615,63604,10,332,H-2801-01,TRIP - GLYCOL REBOILER HEATING BUNDLE 
SHAH CDS,63616,63604,11,332,SDV-2801-04,CLOSE - GLYCOL OUTLET FROM GLYCOL FLASH DRUM TO FILTER
SHAH CDS,63617,63604,12,332,PM-2801-01,TRIP - GLYCOL CIRCULATION PUMP FOR TRAIN 1
SHAH CDS,63618,63604,13,332,PM-2801-03,TRIP - GLYCOL CIRCULATION PUMP FOR TRAIN 2
SHAH CDS,63619,63604,14,332,PM-2801-02,TRIP - COMMON STANDBY GLYCOL CIRCULATION PUMP 
SHAH CDS,63620,63604,15,332,SDV-2801-06,CLOSE - OVERHEAD CONDENSER VAPOUR TO VAPOUR RECOVERY COMPRESSOR
SHAH CDS,63621,63604,16,332,PM-2801-09,TRIP - ANTIFOAM INJECTION  PUMP
SHAH CDS,63622,63604,17,332,PM-2801-10,TRIP - ANTIFOAM INJECTION PUMP
SHAH CDS,63623,63604,18,332,PM-2801-11,TRIP - Ph NEUTRALIZER CUM CORROSION INHIBITOR INJECTION  PUMP
SHAH CDS,63624,63604,19,332,PM-2801-12,TRIP - PH NEUTRALIZER CUM CORROSION INHIBITOR INJECTION  PUMP
SHAH CDS,63625,63604,20,332,SDV-2801-12,CLOSE - GLYCOL FLASH DRUM VAPOUR TO VAPOUR RECOVERY COMPRESSOR
SHAH CDS,63626,63604,21,332,SDV-2801-11,CLOSE - OVERHEAD CONDENSATE TO PROCESS DRAIN DRUM
SHAH CDS,63627,63604,22,332,SDV-2801-01,CLOSE - STRIPPING GAS FROM CONTACTOR OUTLET TRAIN-1
SHAH CDS,63628,63604,23,332,SDV-2801-02,CLOSE - STRIPPING GAS FROM CONTACTOR OUTLET TRAIN-2
SHAH CDS,63629,63604,24,332,PM-2801-04,TRIP - GLYCOL MAKEUP PUMP
SHAH CDS,63630,63604,25,332,PM-2801-05,TRIP - GLYCOL MAKEUP PUMP
SHAH CDS,63631,63497,7,332,TSDH-2801-16,REBOILER TEMP HIGH HIGH
SHAH CDS,63632,63631,0,332,INTER_ESDGRU_812,ACTIVATE - GRU TRIPPED
SHAH CDS,63633,63631,1,332,EM-2801-01,TRIP - LEAN GLYCOL COOLER TRAIN 1
SHAH CDS,63634,63631,2,332,EM-2801-02,TRIP - LEAN GLYCOL COOLER TRAIN 1
SHAH CDS,63635,63631,3,332,EM-2801-03,TRIP - LEAN GLYCOL COOLER TRAIN 2
SHAH CDS,63636,63631,4,332,EM-2801-04,TRIP - LEAN GLYCOL COOLER TRAIN 2
SHAH CDS,63637,63631,5,332,EM-2801-05,TRIP - OVERHEAD CONDENSER MOTOR
SHAH CDS,63638,63631,6,332,EM-2801-06,TRIP - OVERHEAD CONDENSER MOTOR
SHAH CDS,63639,63631,7,332,SDV-2801-05,CLOSE - CONDENSATE FROM GLYCOL FLASH DRUM TO CLOSED DRAIN HEADER
SHAH CDS,63640,63631,8,332,PM-2801-07,TRIP - CONDENSATE  PUMP  
SHAH CDS,63641,63631,9,332,PM-2801-08,TRIP - CONDENSATE  PUMP  
SHAH CDS,63642,63631,10,332,H-2801-01,TRIP - GLYCOL REBOILER HEATING BUNDLE 
SHAH CDS,63643,63631,11,332,SDV-2801-04,CLOSE - GLYCOL OUTLET FROM GLYCOL FLASH DRUM TO FILTER
SHAH CDS,63644,63631,12,332,PM-2801-01,TRIP - GLYCOL CIRCULATION PUMP FOR TRAIN 1
SHAH CDS,63645,63631,13,332,PM-2801-03,TRIP - GLYCOL CIRCULATION PUMP FOR TRAIN 2
SHAH CDS,63646,63631,14,332,PM-2801-02,TRIP - COMMON STANDBY GLYCOL CIRCULATION PUMP 
SHAH CDS,63647,63631,15,332,SDV-2801-06,CLOSE - OVERHEAD CONDENSER VAPOUR TO VAPOUR RECOVERY COMPRESSOR
SHAH CDS,63648,63631,16,332,PM-2801-09,TRIP - ANTIFOAM INJECTION  PUMP
SHAH CDS,63649,63631,17,332,PM-2801-10,TRIP - ANTIFOAM INJECTION PUMP
SHAH CDS,63650,63631,18,332,PM-2801-11,TRIP - Ph NEUTRALIZER CUM CORROSION INHIBITOR INJECTION  PUMP
SHAH CDS,63651,63631,19,332,PM-2801-12,TRIP - PH NEUTRALIZER CUM CORROSION INHIBITOR INJECTION  PUMP
SHAH CDS,63652,63631,20,332,SDV-2801-12,CLOSE - GLYCOL FLASH DRUM VAPOUR TO VAPOUR RECOVERY COMPRESSOR
SHAH CDS,63653,63631,21,332,SDV-2801-11,CLOSE - OVERHEAD CONDENSATE TO PROCESS DRAIN DRUM
SHAH CDS,63654,63631,22,332,SDV-2801-01,CLOSE - STRIPPING GAS FROM CONTACTOR OUTLET TRAIN-1
SHAH CDS,63655,63631,23,332,SDV-2801-02,CLOSE - STRIPPING GAS FROM CONTACTOR OUTLET TRAIN-2
SHAH CDS,63656,63631,24,332,PM-2801-04,TRIP - GLYCOL MAKEUP PUMP
SHAH CDS,63657,63631,25,332,PM-2801-05,TRIP - GLYCOL MAKEUP PUMP
SHAH CDS,63658,63497,8,332,LSDL-2801-18,FLASH DRUM CONDENSATE LOW LOW
SHAH CDS,63659,63658,0,332,SDV-2801-05,CLOSE - CONDENSATE FROM GLYCOL FLASH DRUM TO CLOSED DRAIN HEADER
SHAH CDS,63660,63497,9,332,LSDH-2801-06,FLASH DRUM CONDENSATE HIGH HIGH
SHAH CDS,63661,63660,0,332,INTER_ESDGRU_812,ACTIVATE - GRU TRIPPED
SHAH CDS,63662,63660,1,332,EM-2801-01,TRIP - LEAN GLYCOL COOLER TRAIN 1
SHAH CDS,63663,63660,2,332,EM-2801-02,TRIP - LEAN GLYCOL COOLER TRAIN 1
SHAH CDS,63664,63660,3,332,EM-2801-03,TRIP - LEAN GLYCOL COOLER TRAIN 2
SHAH CDS,63665,63660,4,332,EM-2801-04,TRIP - LEAN GLYCOL COOLER TRAIN 2
SHAH CDS,63666,63660,5,332,EM-2801-05,TRIP - OVERHEAD CONDENSER MOTOR
SHAH CDS,63667,63660,6,332,EM-2801-06,TRIP - OVERHEAD CONDENSER MOTOR
SHAH CDS,63668,63660,7,332,SDV-2801-05,CLOSE - CONDENSATE FROM GLYCOL FLASH DRUM TO CLOSED DRAIN HEADER
SHAH CDS,63669,63660,8,332,PM-2801-07,TRIP - CONDENSATE  PUMP  
SHAH CDS,63670,63660,9,332,PM-2801-08,TRIP - CONDENSATE  PUMP  
SHAH CDS,63671,63660,10,332,H-2801-01,TRIP - GLYCOL REBOILER HEATING BUNDLE 
SHAH CDS,63672,63660,11,332,SDV-2801-04,CLOSE - GLYCOL OUTLET FROM GLYCOL FLASH DRUM TO FILTER
SHAH CDS,63673,63660,12,332,PM-2801-01,TRIP - GLYCOL CIRCULATION PUMP FOR TRAIN 1
SHAH CDS,63674,63660,13,332,PM-2801-03,TRIP - GLYCOL CIRCULATION PUMP FOR TRAIN 2
SHAH CDS,63675,63660,14,332,PM-2801-02,TRIP - COMMON STANDBY GLYCOL CIRCULATION PUMP 
SHAH CDS,63676,63660,15,332,SDV-2801-06,CLOSE - OVERHEAD CONDENSER VAPOUR TO VAPOUR RECOVERY COMPRESSOR
SHAH CDS,63677,63660,16,332,PM-2801-09,TRIP - ANTIFOAM INJECTION  PUMP
SHAH CDS,63678,63660,17,332,PM-2801-10,TRIP - ANTIFOAM INJECTION PUMP
SHAH CDS,63679,63660,18,332,PM-2801-11,TRIP - Ph NEUTRALIZER CUM CORROSION INHIBITOR INJECTION  PUMP
SHAH CDS,63680,63660,19,332,PM-2801-12,TRIP - PH NEUTRALIZER CUM CORROSION INHIBITOR INJECTION  PUMP
SHAH CDS,63681,63660,20,332,SDV-2801-12,CLOSE - GLYCOL FLASH DRUM VAPOUR TO VAPOUR RECOVERY COMPRESSOR
SHAH CDS,63682,63660,21,332,SDV-2801-11,CLOSE - OVERHEAD CONDENSATE TO PROCESS DRAIN DRUM
SHAH CDS,63683,63660,22,332,SDV-2801-01,CLOSE - STRIPPING GAS FROM CONTACTOR OUTLET TRAIN-1
SHAH CDS,63684,63660,23,332,SDV-2801-02,CLOSE - STRIPPING GAS FROM CONTACTOR OUTLET TRAIN-2
SHAH CDS,63685,63660,24,332,PM-2801-04,TRIP - GLYCOL MAKEUP PUMP
SHAH CDS,63686,63660,25,332,PM-2801-05,TRIP - GLYCOL MAKEUP PUMP
SHAH CDS,63687,63497,10,332,LSDH-2801-09,FLASH DRUM GLYCOL HIGH HIGH
SHAH CDS,63688,63687,0,332,INTER_ESDGRU_812,ACTIVATE - GRU TRIPPED
SHAH CDS,63689,63687,1,332,EM-2801-01,TRIP - LEAN GLYCOL COOLER TRAIN 1
SHAH CDS,63690,63687,2,332,EM-2801-02,TRIP - LEAN GLYCOL COOLER TRAIN 1
SHAH CDS,63691,63687,3,332,EM-2801-03,TRIP - LEAN GLYCOL COOLER TRAIN 2
SHAH CDS,63692,63687,4,332,EM-2801-04,TRIP - LEAN GLYCOL COOLER TRAIN 2
SHAH CDS,63693,63687,5,332,EM-2801-05,TRIP - OVERHEAD CONDENSER MOTOR
SHAH CDS,63694,63687,6,332,EM-2801-06,TRIP - OVERHEAD CONDENSER MOTOR
SHAH CDS,63695,63687,7,332,SDV-2801-05,CLOSE - CONDENSATE FROM GLYCOL FLASH DRUM TO CLOSED DRAIN HEADER
SHAH CDS,63696,63687,8,332,PM-2801-07,TRIP - CONDENSATE  PUMP  
SHAH CDS,63697,63687,9,332,PM-2801-08,TRIP - CONDENSATE  PUMP  
SHAH CDS,63698,63687,10,332,H-2801-01,TRIP - GLYCOL REBOILER HEATING BUNDLE 
SHAH CDS,63699,63687,11,332,SDV-2801-04,CLOSE - GLYCOL OUTLET FROM GLYCOL FLASH DRUM TO FILTER
SHAH CDS,63700,63687,12,332,PM-2801-01,TRIP - GLYCOL CIRCULATION PUMP FOR TRAIN 1
SHAH CDS,63701,63687,13,332,PM-2801-03,TRIP - GLYCOL CIRCULATION PUMP FOR TRAIN 2
SHAH CDS,63702,63687,14,332,PM-2801-02,TRIP - COMMON STANDBY GLYCOL CIRCULATION PUMP 
SHAH CDS,63703,63687,15,332,SDV-2801-06,CLOSE - OVERHEAD CONDENSER VAPOUR TO VAPOUR RECOVERY COMPRESSOR
SHAH CDS,63704,63687,16,332,PM-2801-09,TRIP - ANTIFOAM INJECTION  PUMP
SHAH CDS,63705,63687,17,332,PM-2801-10,TRIP - ANTIFOAM INJECTION PUMP
SHAH CDS,63706,63687,18,332,PM-2801-11,TRIP - Ph NEUTRALIZER CUM CORROSION INHIBITOR INJECTION  PUMP
SHAH CDS,63707,63687,19,332,PM-2801-12,TRIP - PH NEUTRALIZER CUM CORROSION INHIBITOR INJECTION  PUMP
SHAH CDS,63708,63687,20,332,SDV-2801-12,CLOSE - GLYCOL FLASH DRUM VAPOUR TO VAPOUR RECOVERY COMPRESSOR
SHAH CDS,63709,63687,21,332,SDV-2801-11,CLOSE - OVERHEAD CONDENSATE TO PROCESS DRAIN DRUM
SHAH CDS,63710,63687,22,332,SDV-2801-01,CLOSE - STRIPPING GAS FROM CONTACTOR OUTLET TRAIN-1
SHAH CDS,63711,63687,23,332,SDV-2801-02,CLOSE - STRIPPING GAS FROM CONTACTOR OUTLET TRAIN-2
SHAH CDS,63712,63687,24,332,PM-2801-04,TRIP - GLYCOL MAKEUP PUMP
SHAH CDS,63713,63687,25,332,PM-2801-05,TRIP - GLYCOL MAKEUP PUMP
SHAH CDS,63714,63497,11,332,LSDL-2801-21,FLASH DRUM GLYCOL LOW LOW
SHAH CDS,63715,63714,0,332,INTER_ESDGRU_812,ACTIVATE - GRU TRIPPED
SHAH CDS,63716,63714,1,332,EM-2801-01,TRIP - LEAN GLYCOL COOLER TRAIN 1
SHAH CDS,63717,63714,2,332,EM-2801-02,TRIP - LEAN GLYCOL COOLER TRAIN 1
SHAH CDS,63718,63714,3,332,EM-2801-03,TRIP - LEAN GLYCOL COOLER TRAIN 2
SHAH CDS,63719,63714,4,332,EM-2801-04,TRIP - LEAN GLYCOL COOLER TRAIN 2
SHAH CDS,63720,63714,5,332,EM-2801-05,TRIP - OVERHEAD CONDENSER MOTOR
SHAH CDS,63721,63714,6,332,EM-2801-06,TRIP - OVERHEAD CONDENSER MOTOR
SHAH CDS,63722,63714,7,332,SDV-2801-05,CLOSE - CONDENSATE FROM GLYCOL FLASH DRUM TO CLOSED DRAIN HEADER
SHAH CDS,63723,63714,8,332,PM-2801-07,TRIP - CONDENSATE  PUMP  
SHAH CDS,63724,63714,9,332,PM-2801-08,TRIP - CONDENSATE  PUMP  
SHAH CDS,63725,63714,10,332,H-2801-01,TRIP - GLYCOL REBOILER HEATING BUNDLE 
SHAH CDS,63726,63714,11,332,SDV-2801-04,CLOSE - GLYCOL OUTLET FROM GLYCOL FLASH DRUM TO FILTER
SHAH CDS,63727,63714,12,332,PM-2801-01,TRIP - GLYCOL CIRCULATION PUMP FOR TRAIN 1
SHAH CDS,63728,63714,13,332,PM-2801-03,TRIP - GLYCOL CIRCULATION PUMP FOR TRAIN 2
SHAH CDS,63729,63714,14,332,PM-2801-02,TRIP - COMMON STANDBY GLYCOL CIRCULATION PUMP 
SHAH CDS,63730,63714,15,332,SDV-2801-06,CLOSE - OVERHEAD CONDENSER VAPOUR TO VAPOUR RECOVERY COMPRESSOR
SHAH CDS,63731,63714,16,332,PM-2801-09,TRIP - ANTIFOAM INJECTION  PUMP
SHAH CDS,63732,63714,17,332,PM-2801-10,TRIP - ANTIFOAM INJECTION PUMP
SHAH CDS,63733,63714,18,332,PM-2801-11,TRIP - Ph NEUTRALIZER CUM CORROSION INHIBITOR INJECTION  PUMP
SHAH CDS,63734,63714,19,332,PM-2801-12,TRIP - PH NEUTRALIZER CUM CORROSION INHIBITOR INJECTION  PUMP
SHAH CDS,63735,63714,20,332,SDV-2801-12,CLOSE - GLYCOL FLASH DRUM VAPOUR TO VAPOUR RECOVERY COMPRESSOR
SHAH CDS,63736,63714,21,332,SDV-2801-11,CLOSE - OVERHEAD CONDENSATE TO PROCESS DRAIN DRUM
SHAH CDS,63737,63714,22,332,SDV-2801-01,CLOSE - STRIPPING GAS FROM CONTACTOR OUTLET TRAIN-1
SHAH CDS,63738,63714,23,332,SDV-2801-02,CLOSE - STRIPPING GAS FROM CONTACTOR OUTLET TRAIN-2
SHAH CDS,63739,63714,24,332,PM-2801-04,TRIP - GLYCOL MAKEUP PUMP
SHAH CDS,63740,63714,25,332,PM-2801-05,TRIP - GLYCOL MAKEUP PUMP
SHAH CDS,63741,63497,12,332,PSDH-2801-04,FLASH DRUM PRESSURE HIGH HIGH
SHAH CDS,63742,63741,0,332,INTER_ESDGRU_812,ACTIVATE - GRU TRIPPED
SHAH CDS,63743,63741,1,332,EM-2801-01,TRIP - LEAN GLYCOL COOLER TRAIN 1
SHAH CDS,63744,63741,2,332,EM-2801-02,TRIP - LEAN GLYCOL COOLER TRAIN 1
SHAH CDS,63745,63741,3,332,EM-2801-03,TRIP - LEAN GLYCOL COOLER TRAIN 2
SHAH CDS,63746,63741,4,332,EM-2801-04,TRIP - LEAN GLYCOL COOLER TRAIN 2
SHAH CDS,63747,63741,5,332,EM-2801-05,TRIP - OVERHEAD CONDENSER MOTOR
SHAH CDS,63748,63741,6,332,EM-2801-06,TRIP - OVERHEAD CONDENSER MOTOR
SHAH CDS,63749,63741,7,332,SDV-2801-05,CLOSE - CONDENSATE FROM GLYCOL FLASH DRUM TO CLOSED DRAIN HEADER
SHAH CDS,63750,63741,8,332,PM-2801-07,TRIP - CONDENSATE  PUMP  
SHAH CDS,63751,63741,9,332,PM-2801-08,TRIP - CONDENSATE  PUMP  
SHAH CDS,63752,63741,10,332,H-2801-01,TRIP - GLYCOL REBOILER HEATING BUNDLE 
SHAH CDS,63753,63741,11,332,SDV-2801-04,CLOSE - GLYCOL OUTLET FROM GLYCOL FLASH DRUM TO FILTER
SHAH CDS,63754,63741,12,332,PM-2801-01,TRIP - GLYCOL CIRCULATION PUMP FOR TRAIN 1
SHAH CDS,63755,63741,13,332,PM-2801-03,TRIP - GLYCOL CIRCULATION PUMP FOR TRAIN 2
SHAH CDS,63756,63741,14,332,PM-2801-02,TRIP - COMMON STANDBY GLYCOL CIRCULATION PUMP 
SHAH CDS,63757,63741,15,332,SDV-2801-06,CLOSE - OVERHEAD CONDENSER VAPOUR TO VAPOUR RECOVERY COMPRESSOR
SHAH CDS,63758,63741,16,332,PM-2801-09,TRIP - ANTIFOAM INJECTION  PUMP
SHAH CDS,63759,63741,17,332,PM-2801-10,TRIP - ANTIFOAM INJECTION PUMP
SHAH CDS,63760,63741,18,332,PM-2801-11,TRIP - Ph NEUTRALIZER CUM CORROSION INHIBITOR INJECTION  PUMP
SHAH CDS,63761,63741,19,332,PM-2801-12,TRIP - PH NEUTRALIZER CUM CORROSION INHIBITOR INJECTION  PUMP
SHAH CDS,63762,63741,20,332,SDV-2801-12,CLOSE - GLYCOL FLASH DRUM VAPOUR TO VAPOUR RECOVERY COMPRESSOR
SHAH CDS,63763,63741,21,332,SDV-2801-11,CLOSE - OVERHEAD CONDENSATE TO PROCESS DRAIN DRUM
SHAH CDS,63764,63741,22,332,SDV-2801-01,CLOSE - STRIPPING GAS FROM CONTACTOR OUTLET TRAIN-1
SHAH CDS,63765,63741,23,332,SDV-2801-02,CLOSE - STRIPPING GAS FROM CONTACTOR OUTLET TRAIN-2
SHAH CDS,63766,63741,24,332,PM-2801-04,TRIP - GLYCOL MAKEUP PUMP
SHAH CDS,63767,63741,25,332,PM-2801-05,TRIP - GLYCOL MAKEUP PUMP
SHAH CDS,63768,63497,13,332,XVSD-2801-05,OVERHEAD CONDENSER FAN MOTOR (EM-2801-05) VIBRATION
SHAH CDS,63769,63768,0,332,EM-2801-05,TRIP - OVERHEAD CONDENSER MOTOR
SHAH CDS,63770,63497,14,332,XVSD-2801-06,OVERHEAD CONDENSER FAN MOTOR  (EM-2801-05) VIBRATION
SHAH CDS,63771,63770,0,332,EM-2801-06,TRIP - OVERHEAD CONDENSER MOTOR
SHAH CDS,63772,63497,15,332,LSDH-2801-14,OVERHEAD SEPARATOR LEVEL HIGH HIGH
SHAH CDS,63773,63772,0,332,INTER_ESDGRU_812,ACTIVATE - GRU TRIPPED
SHAH CDS,63774,63772,1,332,EM-2801-01,TRIP - LEAN GLYCOL COOLER TRAIN 1
SHAH CDS,63775,63772,2,332,EM-2801-02,TRIP - LEAN GLYCOL COOLER TRAIN 1
SHAH CDS,63776,63772,3,332,EM-2801-03,TRIP - LEAN GLYCOL COOLER TRAIN 2
SHAH CDS,63777,63772,4,332,EM-2801-04,TRIP - LEAN GLYCOL COOLER TRAIN 2
SHAH CDS,63778,63772,5,332,EM-2801-05,TRIP - OVERHEAD CONDENSER MOTOR
SHAH CDS,63779,63772,6,332,EM-2801-06,TRIP - OVERHEAD CONDENSER MOTOR
SHAH CDS,63780,63772,7,332,SDV-2801-05,CLOSE - CONDENSATE FROM GLYCOL FLASH DRUM TO CLOSED DRAIN HEADER
SHAH CDS,63781,63772,8,332,PM-2801-07,TRIP - CONDENSATE  PUMP  
SHAH CDS,63782,63772,9,332,PM-2801-08,TRIP - CONDENSATE  PUMP  
SHAH CDS,63783,63772,10,332,H-2801-01,TRIP - GLYCOL REBOILER HEATING BUNDLE 
SHAH CDS,63784,63772,11,332,SDV-2801-04,CLOSE - GLYCOL OUTLET FROM GLYCOL FLASH DRUM TO FILTER
SHAH CDS,63785,63772,12,332,PM-2801-01,TRIP - GLYCOL CIRCULATION PUMP FOR TRAIN 1
SHAH CDS,63786,63772,13,332,PM-2801-03,TRIP - GLYCOL CIRCULATION PUMP FOR TRAIN 2
SHAH CDS,63787,63772,14,332,PM-2801-02,TRIP - COMMON STANDBY GLYCOL CIRCULATION PUMP 
SHAH CDS,63788,63772,15,332,SDV-2801-06,CLOSE - OVERHEAD CONDENSER VAPOUR TO VAPOUR RECOVERY COMPRESSOR
SHAH CDS,63789,63772,16,332,PM-2801-09,TRIP - ANTIFOAM INJECTION  PUMP
SHAH CDS,63790,63772,17,332,PM-2801-10,TRIP - ANTIFOAM INJECTION PUMP
SHAH CDS,63791,63772,18,332,PM-2801-11,TRIP - Ph NEUTRALIZER CUM CORROSION INHIBITOR INJECTION  PUMP
SHAH CDS,63792,63772,19,332,PM-2801-12,TRIP - PH NEUTRALIZER CUM CORROSION INHIBITOR INJECTION  PUMP
SHAH CDS,63793,63772,20,332,SDV-2801-12,CLOSE - GLYCOL FLASH DRUM VAPOUR TO VAPOUR RECOVERY COMPRESSOR
SHAH CDS,63794,63772,21,332,SDV-2801-11,CLOSE - OVERHEAD CONDENSATE TO PROCESS DRAIN DRUM
SHAH CDS,63795,63772,22,332,SDV-2801-01,CLOSE - STRIPPING GAS FROM CONTACTOR OUTLET TRAIN-1
SHAH CDS,63796,63772,23,332,SDV-2801-02,CLOSE - STRIPPING GAS FROM CONTACTOR OUTLET TRAIN-2
SHAH CDS,63797,63772,24,332,PM-2801-04,TRIP - GLYCOL MAKEUP PUMP
