DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
SHAH CDS,63798,63772,25,332,PM-2801-05,TRIP - GLYCOL MAKEUP PUMP
SHAH CDS,63799,63497,16,332,LSDL-2801-15,OVERHEAD SEPARATOR LEVEL LOW LOW
SHAH CDS,63800,63799,0,332,PM-2801-07,TRIP - CONDENSATE  PUMP  
SHAH CDS,63801,63799,1,332,PM-2801-08,TRIP - CONDENSATE  PUMP  
SHAH CDS,63802,63497,17,332,XVSD-2801-01,LEAN GLYCOL COOLER FAN MOTOR (EM-2801-01) VIBRATION
SHAH CDS,63803,63802,0,332,EM-2801-01,TRIP - LEAN GLYCOL COOLER TRAIN 1
SHAH CDS,63804,63497,18,332,XVSD-2801-02,LEAN GLYCOL COOLER FAN MOTOR (EM-2801-02) VIBRATION
SHAH CDS,63805,63804,0,332,EM-2801-02,TRIP - LEAN GLYCOL COOLER TRAIN 1
SHAH CDS,63806,63497,19,332,XVSD-2801-03,LEAN GLYCOL COOLER FAN MOTOR (EM-2801-03) VIBRATION
SHAH CDS,63807,63806,0,332,EM-2801-03,TRIP - LEAN GLYCOL COOLER TRAIN 2
SHAH CDS,63808,63497,20,332,XVSD-2801-04,LEAN GLYCOL COOLER FAN MOTOR (EM-2801-04) VIBRATION
SHAH CDS,63809,63808,0,332,EM-2801-04,TRIP - LEAN GLYCOL COOLER TRAIN 2
SHAH CDS,63810,63497,21,332,TSDH-2801-24,LEAN GLYCOL TEMPERATURE TO PUMP
SHAH CDS,63811,63810,0,332,INTER_ESDGRU_812,ACTIVATE - GRU TRIPPED
SHAH CDS,63812,63810,1,332,EM-2801-01,TRIP - LEAN GLYCOL COOLER TRAIN 1
SHAH CDS,63813,63810,2,332,EM-2801-02,TRIP - LEAN GLYCOL COOLER TRAIN 1
SHAH CDS,63814,63810,3,332,EM-2801-03,TRIP - LEAN GLYCOL COOLER TRAIN 2
SHAH CDS,63815,63810,4,332,EM-2801-04,TRIP - LEAN GLYCOL COOLER TRAIN 2
SHAH CDS,63816,63810,5,332,EM-2801-05,TRIP - OVERHEAD CONDENSER MOTOR
SHAH CDS,63817,63810,6,332,EM-2801-06,TRIP - OVERHEAD CONDENSER MOTOR
SHAH CDS,63818,63810,7,332,SDV-2801-05,CLOSE - CONDENSATE FROM GLYCOL FLASH DRUM TO CLOSED DRAIN HEADER
SHAH CDS,63819,63810,8,332,PM-2801-07,TRIP - CONDENSATE  PUMP  
SHAH CDS,63820,63810,9,332,PM-2801-08,TRIP - CONDENSATE  PUMP  
SHAH CDS,63821,63810,10,332,H-2801-01,TRIP - GLYCOL REBOILER HEATING BUNDLE 
SHAH CDS,63822,63810,11,332,SDV-2801-04,CLOSE - GLYCOL OUTLET FROM GLYCOL FLASH DRUM TO FILTER
SHAH CDS,63823,63810,12,332,PM-2801-01,TRIP - GLYCOL CIRCULATION PUMP FOR TRAIN 1
SHAH CDS,63824,63810,13,332,PM-2801-03,TRIP - GLYCOL CIRCULATION PUMP FOR TRAIN 2
SHAH CDS,63825,63810,14,332,PM-2801-02,TRIP - COMMON STANDBY GLYCOL CIRCULATION PUMP 
SHAH CDS,63826,63810,15,332,SDV-2801-06,CLOSE - OVERHEAD CONDENSER VAPOUR TO VAPOUR RECOVERY COMPRESSOR
SHAH CDS,63827,63810,16,332,PM-2801-09,TRIP - ANTIFOAM INJECTION  PUMP
SHAH CDS,63828,63810,17,332,PM-2801-10,TRIP - ANTIFOAM INJECTION PUMP
SHAH CDS,63829,63810,18,332,PM-2801-11,TRIP - Ph NEUTRALIZER CUM CORROSION INHIBITOR INJECTION  PUMP
SHAH CDS,63830,63810,19,332,PM-2801-12,TRIP - PH NEUTRALIZER CUM CORROSION INHIBITOR INJECTION  PUMP
SHAH CDS,63831,63810,20,332,SDV-2801-12,CLOSE - GLYCOL FLASH DRUM VAPOUR TO VAPOUR RECOVERY COMPRESSOR
SHAH CDS,63832,63810,21,332,SDV-2801-11,CLOSE - OVERHEAD CONDENSATE TO PROCESS DRAIN DRUM
SHAH CDS,63833,63810,22,332,SDV-2801-01,CLOSE - STRIPPING GAS FROM CONTACTOR OUTLET TRAIN-1
SHAH CDS,63834,63810,23,332,SDV-2801-02,CLOSE - STRIPPING GAS FROM CONTACTOR OUTLET TRAIN-2
SHAH CDS,63835,63810,24,332,PM-2801-04,TRIP - GLYCOL MAKEUP PUMP
SHAH CDS,63836,63810,25,332,PM-2801-05,TRIP - GLYCOL MAKEUP PUMP
SHAH CDS,63837,63497,22,332,TSDL-2801-25,LEAN GLYCOL TEMPERATURE LOW LOW TRAIN-1
SHAH CDS,63838,63837,0,332,INTER_ESDGRU_812,ACTIVATE - GRU TRIPPED
SHAH CDS,63839,63837,1,332,EM-2801-01,TRIP - LEAN GLYCOL COOLER TRAIN 1
SHAH CDS,63840,63837,2,332,EM-2801-02,TRIP - LEAN GLYCOL COOLER TRAIN 1
SHAH CDS,63841,63837,3,332,EM-2801-03,TRIP - LEAN GLYCOL COOLER TRAIN 2
SHAH CDS,63842,63837,4,332,EM-2801-04,TRIP - LEAN GLYCOL COOLER TRAIN 2
SHAH CDS,63843,63837,5,332,EM-2801-05,TRIP - OVERHEAD CONDENSER MOTOR
SHAH CDS,63844,63837,6,332,EM-2801-06,TRIP - OVERHEAD CONDENSER MOTOR
SHAH CDS,63845,63837,7,332,SDV-2801-05,CLOSE - CONDENSATE FROM GLYCOL FLASH DRUM TO CLOSED DRAIN HEADER
SHAH CDS,63846,63837,8,332,PM-2801-07,TRIP - CONDENSATE  PUMP  
SHAH CDS,63847,63837,9,332,PM-2801-08,TRIP - CONDENSATE  PUMP  
SHAH CDS,63848,63837,10,332,H-2801-01,TRIP - GLYCOL REBOILER HEATING BUNDLE 
SHAH CDS,63849,63837,11,332,SDV-2801-04,CLOSE - GLYCOL OUTLET FROM GLYCOL FLASH DRUM TO FILTER
SHAH CDS,63850,63837,12,332,PM-2801-01,TRIP - GLYCOL CIRCULATION PUMP FOR TRAIN 1
SHAH CDS,63851,63837,13,332,PM-2801-03,TRIP - GLYCOL CIRCULATION PUMP FOR TRAIN 2
SHAH CDS,63852,63837,14,332,PM-2801-02,TRIP - COMMON STANDBY GLYCOL CIRCULATION PUMP 
SHAH CDS,63853,63837,15,332,SDV-2801-06,CLOSE - OVERHEAD CONDENSER VAPOUR TO VAPOUR RECOVERY COMPRESSOR
SHAH CDS,63854,63837,16,332,PM-2801-09,TRIP - ANTIFOAM INJECTION  PUMP
SHAH CDS,63855,63837,17,332,PM-2801-10,TRIP - ANTIFOAM INJECTION PUMP
SHAH CDS,63856,63837,18,332,PM-2801-11,TRIP - Ph NEUTRALIZER CUM CORROSION INHIBITOR INJECTION  PUMP
SHAH CDS,63857,63837,19,332,PM-2801-12,TRIP - PH NEUTRALIZER CUM CORROSION INHIBITOR INJECTION  PUMP
SHAH CDS,63858,63837,20,332,SDV-2801-12,CLOSE - GLYCOL FLASH DRUM VAPOUR TO VAPOUR RECOVERY COMPRESSOR
SHAH CDS,63859,63837,21,332,SDV-2801-11,CLOSE - OVERHEAD CONDENSATE TO PROCESS DRAIN DRUM
SHAH CDS,63860,63837,22,332,SDV-2801-01,CLOSE - STRIPPING GAS FROM CONTACTOR OUTLET TRAIN-1
SHAH CDS,63861,63837,23,332,SDV-2801-02,CLOSE - STRIPPING GAS FROM CONTACTOR OUTLET TRAIN-2
SHAH CDS,63862,63837,24,332,PM-2801-04,TRIP - GLYCOL MAKEUP PUMP
SHAH CDS,63863,63837,25,332,PM-2801-05,TRIP - GLYCOL MAKEUP PUMP
SHAH CDS,63864,63497,23,332,TSDL-2801-26,LEAN GLYCOL TEMPERATURE LOW LOW TRAIN-2
SHAH CDS,63865,63864,0,332,INTER_ESDGRU_812,ACTIVATE - GRU TRIPPED
SHAH CDS,63866,63864,1,332,EM-2801-01,TRIP - LEAN GLYCOL COOLER TRAIN 1
SHAH CDS,63867,63864,2,332,EM-2801-02,TRIP - LEAN GLYCOL COOLER TRAIN 1
SHAH CDS,63868,63864,3,332,EM-2801-03,TRIP - LEAN GLYCOL COOLER TRAIN 2
SHAH CDS,63869,63864,4,332,EM-2801-04,TRIP - LEAN GLYCOL COOLER TRAIN 2
SHAH CDS,63870,63864,5,332,EM-2801-05,TRIP - OVERHEAD CONDENSER MOTOR
SHAH CDS,63871,63864,6,332,EM-2801-06,TRIP - OVERHEAD CONDENSER MOTOR
SHAH CDS,63872,63864,7,332,SDV-2801-05,CLOSE - CONDENSATE FROM GLYCOL FLASH DRUM TO CLOSED DRAIN HEADER
SHAH CDS,63873,63864,8,332,PM-2801-07,TRIP - CONDENSATE  PUMP  
SHAH CDS,63874,63864,9,332,PM-2801-08,TRIP - CONDENSATE  PUMP  
SHAH CDS,63875,63864,10,332,H-2801-01,TRIP - GLYCOL REBOILER HEATING BUNDLE 
SHAH CDS,63876,63864,11,332,SDV-2801-04,CLOSE - GLYCOL OUTLET FROM GLYCOL FLASH DRUM TO FILTER
SHAH CDS,63877,63864,12,332,PM-2801-01,TRIP - GLYCOL CIRCULATION PUMP FOR TRAIN 1
SHAH CDS,63878,63864,13,332,PM-2801-03,TRIP - GLYCOL CIRCULATION PUMP FOR TRAIN 2
SHAH CDS,63879,63864,14,332,PM-2801-02,TRIP - COMMON STANDBY GLYCOL CIRCULATION PUMP 
SHAH CDS,63880,63864,15,332,SDV-2801-06,CLOSE - OVERHEAD CONDENSER VAPOUR TO VAPOUR RECOVERY COMPRESSOR
SHAH CDS,63881,63864,16,332,PM-2801-09,TRIP - ANTIFOAM INJECTION  PUMP
SHAH CDS,63882,63864,17,332,PM-2801-10,TRIP - ANTIFOAM INJECTION PUMP
SHAH CDS,63883,63864,18,332,PM-2801-11,TRIP - Ph NEUTRALIZER CUM CORROSION INHIBITOR INJECTION  PUMP
SHAH CDS,63884,63864,19,332,PM-2801-12,TRIP - PH NEUTRALIZER CUM CORROSION INHIBITOR INJECTION  PUMP
SHAH CDS,63885,63864,20,332,SDV-2801-12,CLOSE - GLYCOL FLASH DRUM VAPOUR TO VAPOUR RECOVERY COMPRESSOR
SHAH CDS,63886,63864,21,332,SDV-2801-11,CLOSE - OVERHEAD CONDENSATE TO PROCESS DRAIN DRUM
SHAH CDS,63887,63864,22,332,SDV-2801-01,CLOSE - STRIPPING GAS FROM CONTACTOR OUTLET TRAIN-1
SHAH CDS,63888,63864,23,332,SDV-2801-02,CLOSE - STRIPPING GAS FROM CONTACTOR OUTLET TRAIN-2
SHAH CDS,63889,63864,24,332,PM-2801-04,TRIP - GLYCOL MAKEUP PUMP
SHAH CDS,63890,63864,25,332,PM-2801-05,TRIP - GLYCOL MAKEUP PUMP
SHAH CDS,63891,63497,24,332,LSDL-2801-24,GLYCOL SURGE DRUM LEVEL LOW LOW
SHAH CDS,63892,63891,0,332,INTER_ESDGRU_812,ACTIVATE - GRU TRIPPED
SHAH CDS,63893,63891,1,332,EM-2801-01,TRIP - LEAN GLYCOL COOLER TRAIN 1
SHAH CDS,63894,63891,2,332,EM-2801-02,TRIP - LEAN GLYCOL COOLER TRAIN 1
SHAH CDS,63895,63891,3,332,EM-2801-03,TRIP - LEAN GLYCOL COOLER TRAIN 2
SHAH CDS,63896,63891,4,332,EM-2801-04,TRIP - LEAN GLYCOL COOLER TRAIN 2
SHAH CDS,63897,63891,5,332,EM-2801-05,TRIP - OVERHEAD CONDENSER MOTOR
SHAH CDS,63898,63891,6,332,EM-2801-06,TRIP - OVERHEAD CONDENSER MOTOR
SHAH CDS,63899,63891,7,332,SDV-2801-05,CLOSE - CONDENSATE FROM GLYCOL FLASH DRUM TO CLOSED DRAIN HEADER
SHAH CDS,63900,63891,8,332,PM-2801-07,TRIP - CONDENSATE  PUMP  
SHAH CDS,63901,63891,9,332,PM-2801-08,TRIP - CONDENSATE  PUMP  
SHAH CDS,63902,63891,10,332,H-2801-01,TRIP - GLYCOL REBOILER HEATING BUNDLE 
SHAH CDS,63903,63891,11,332,SDV-2801-04,CLOSE - GLYCOL OUTLET FROM GLYCOL FLASH DRUM TO FILTER
SHAH CDS,63904,63891,12,332,PM-2801-01,TRIP - GLYCOL CIRCULATION PUMP FOR TRAIN 1
SHAH CDS,63905,63891,13,332,PM-2801-03,TRIP - GLYCOL CIRCULATION PUMP FOR TRAIN 2
SHAH CDS,63906,63891,14,332,PM-2801-02,TRIP - COMMON STANDBY GLYCOL CIRCULATION PUMP 
SHAH CDS,63907,63891,15,332,SDV-2801-06,CLOSE - OVERHEAD CONDENSER VAPOUR TO VAPOUR RECOVERY COMPRESSOR
SHAH CDS,63908,63891,16,332,PM-2801-09,TRIP - ANTIFOAM INJECTION  PUMP
SHAH CDS,63909,63891,17,332,PM-2801-10,TRIP - ANTIFOAM INJECTION PUMP
SHAH CDS,63910,63891,18,332,PM-2801-11,TRIP - Ph NEUTRALIZER CUM CORROSION INHIBITOR INJECTION  PUMP
SHAH CDS,63911,63891,19,332,PM-2801-12,TRIP - PH NEUTRALIZER CUM CORROSION INHIBITOR INJECTION  PUMP
SHAH CDS,63912,63891,20,332,SDV-2801-12,CLOSE - GLYCOL FLASH DRUM VAPOUR TO VAPOUR RECOVERY COMPRESSOR
SHAH CDS,63913,63891,21,332,SDV-2801-11,CLOSE - OVERHEAD CONDENSATE TO PROCESS DRAIN DRUM
SHAH CDS,63914,63891,22,332,SDV-2801-01,CLOSE - STRIPPING GAS FROM CONTACTOR OUTLET TRAIN-1
SHAH CDS,63915,63891,23,332,SDV-2801-02,CLOSE - STRIPPING GAS FROM CONTACTOR OUTLET TRAIN-2
SHAH CDS,63916,63891,24,332,PM-2801-04,TRIP - GLYCOL MAKEUP PUMP
SHAH CDS,63917,63891,25,332,PM-2801-05,TRIP - GLYCOL MAKEUP PUMP
SHAH CDS,63918,63497,25,332,LSDL-2801-20,GLYCOL SUMP DRUM LEVEL LOW LOW
SHAH CDS,63919,63918,0,332,PM-2801-06,TRIP - SUMP PUMP
SHAH CDS,63920,63497,26,332,PSDH-2801-15,OVERHEAD SEPARATOR PRESSURE HIGH HIGH 
SHAH CDS,63921,63920,0,332,INTER_ESDGRU_812,ACTIVATE - GRU TRIPPED
SHAH CDS,63922,63920,1,332,EM-2801-01,TRIP - LEAN GLYCOL COOLER TRAIN 1
SHAH CDS,63923,63920,2,332,EM-2801-02,TRIP - LEAN GLYCOL COOLER TRAIN 1
SHAH CDS,63924,63920,3,332,EM-2801-03,TRIP - LEAN GLYCOL COOLER TRAIN 2
SHAH CDS,63925,63920,4,332,EM-2801-04,TRIP - LEAN GLYCOL COOLER TRAIN 2
SHAH CDS,63926,63920,5,332,EM-2801-05,TRIP - OVERHEAD CONDENSER MOTOR
SHAH CDS,63927,63920,6,332,EM-2801-06,TRIP - OVERHEAD CONDENSER MOTOR
SHAH CDS,63928,63920,7,332,SDV-2801-05,CLOSE - CONDENSATE FROM GLYCOL FLASH DRUM TO CLOSED DRAIN HEADER
SHAH CDS,63929,63920,8,332,PM-2801-07,TRIP - CONDENSATE  PUMP  
SHAH CDS,63930,63920,9,332,PM-2801-08,TRIP - CONDENSATE  PUMP  
SHAH CDS,63931,63920,10,332,H-2801-01,TRIP - GLYCOL REBOILER HEATING BUNDLE 
SHAH CDS,63932,63920,11,332,SDV-2801-04,CLOSE - GLYCOL OUTLET FROM GLYCOL FLASH DRUM TO FILTER
SHAH CDS,63933,63920,12,332,PM-2801-01,TRIP - GLYCOL CIRCULATION PUMP FOR TRAIN 1
SHAH CDS,63934,63920,13,332,PM-2801-03,TRIP - GLYCOL CIRCULATION PUMP FOR TRAIN 2
SHAH CDS,63935,63920,14,332,PM-2801-02,TRIP - COMMON STANDBY GLYCOL CIRCULATION PUMP 
SHAH CDS,63936,63920,15,332,SDV-2801-06,CLOSE - OVERHEAD CONDENSER VAPOUR TO VAPOUR RECOVERY COMPRESSOR
SHAH CDS,63937,63920,16,332,PM-2801-09,TRIP - ANTIFOAM INJECTION  PUMP
SHAH CDS,63938,63920,17,332,PM-2801-10,TRIP - ANTIFOAM INJECTION PUMP
SHAH CDS,63939,63920,18,332,PM-2801-11,TRIP - Ph NEUTRALIZER CUM CORROSION INHIBITOR INJECTION  PUMP
SHAH CDS,63940,63920,19,332,PM-2801-12,TRIP - PH NEUTRALIZER CUM CORROSION INHIBITOR INJECTION  PUMP
SHAH CDS,63941,63920,20,332,SDV-2801-12,CLOSE - GLYCOL FLASH DRUM VAPOUR TO VAPOUR RECOVERY COMPRESSOR
SHAH CDS,63942,63920,21,332,SDV-2801-11,CLOSE - OVERHEAD CONDENSATE TO PROCESS DRAIN DRUM
SHAH CDS,63943,63920,22,332,SDV-2801-01,CLOSE - STRIPPING GAS FROM CONTACTOR OUTLET TRAIN-1
SHAH CDS,63944,63920,23,332,SDV-2801-02,CLOSE - STRIPPING GAS FROM CONTACTOR OUTLET TRAIN-2
SHAH CDS,63945,63920,24,332,PM-2801-04,TRIP - GLYCOL MAKEUP PUMP
SHAH CDS,63946,63920,25,332,PM-2801-05,TRIP - GLYCOL MAKEUP PUMP
SHAH CDS,63947,63497,27,332,TSDH-2801-23,OVERHEAD SEPARATOR VAPORS TEMP HIGH HIGH
SHAH CDS,63948,63947,0,332,INTER_ESDGRU_812,ACTIVATE - GRU TRIPPED
SHAH CDS,63949,63947,1,332,EM-2801-01,TRIP - LEAN GLYCOL COOLER TRAIN 1
SHAH CDS,63950,63947,2,332,EM-2801-02,TRIP - LEAN GLYCOL COOLER TRAIN 1
SHAH CDS,63951,63947,3,332,EM-2801-03,TRIP - LEAN GLYCOL COOLER TRAIN 2
SHAH CDS,63952,63947,4,332,EM-2801-04,TRIP - LEAN GLYCOL COOLER TRAIN 2
SHAH CDS,63953,63947,5,332,EM-2801-05,TRIP - OVERHEAD CONDENSER MOTOR
SHAH CDS,63954,63947,6,332,EM-2801-06,TRIP - OVERHEAD CONDENSER MOTOR
SHAH CDS,63955,63947,7,332,SDV-2801-05,CLOSE - CONDENSATE FROM GLYCOL FLASH DRUM TO CLOSED DRAIN HEADER
SHAH CDS,63956,63947,8,332,PM-2801-07,TRIP - CONDENSATE  PUMP  
SHAH CDS,63957,63947,9,332,PM-2801-08,TRIP - CONDENSATE  PUMP  
SHAH CDS,63958,63947,10,332,H-2801-01,TRIP - GLYCOL REBOILER HEATING BUNDLE 
SHAH CDS,63959,63947,11,332,SDV-2801-04,CLOSE - GLYCOL OUTLET FROM GLYCOL FLASH DRUM TO FILTER
SHAH CDS,63960,63947,12,332,PM-2801-01,TRIP - GLYCOL CIRCULATION PUMP FOR TRAIN 1
SHAH CDS,63961,63947,13,332,PM-2801-03,TRIP - GLYCOL CIRCULATION PUMP FOR TRAIN 2
SHAH CDS,63962,63947,14,332,PM-2801-02,TRIP - COMMON STANDBY GLYCOL CIRCULATION PUMP 
SHAH CDS,63963,63947,15,332,SDV-2801-06,CLOSE - OVERHEAD CONDENSER VAPOUR TO VAPOUR RECOVERY COMPRESSOR
SHAH CDS,63964,63947,16,332,PM-2801-09,TRIP - ANTIFOAM INJECTION  PUMP
SHAH CDS,63965,63947,17,332,PM-2801-10,TRIP - ANTIFOAM INJECTION PUMP
SHAH CDS,63966,63947,18,332,PM-2801-11,TRIP - Ph NEUTRALIZER CUM CORROSION INHIBITOR INJECTION  PUMP
SHAH CDS,63967,63947,19,332,PM-2801-12,TRIP - PH NEUTRALIZER CUM CORROSION INHIBITOR INJECTION  PUMP
SHAH CDS,63968,63947,20,332,SDV-2801-12,CLOSE - GLYCOL FLASH DRUM VAPOUR TO VAPOUR RECOVERY COMPRESSOR
SHAH CDS,63969,63947,21,332,SDV-2801-11,CLOSE - OVERHEAD CONDENSATE TO PROCESS DRAIN DRUM
SHAH CDS,63970,63947,22,332,SDV-2801-01,CLOSE - STRIPPING GAS FROM CONTACTOR OUTLET TRAIN-1
SHAH CDS,63971,63947,23,332,SDV-2801-02,CLOSE - STRIPPING GAS FROM CONTACTOR OUTLET TRAIN-2
SHAH CDS,63972,63947,24,332,PM-2801-04,TRIP - GLYCOL MAKEUP PUMP
SHAH CDS,63973,63947,25,332,PM-2801-05,TRIP - GLYCOL MAKEUP PUMP
SHAH CDS,63974,63497,28,332,TSDH-3112-09,2ND STAGE COOLER OUTLET TEMP HIGH
SHAH CDS,63975,63974,0,332,INTER_ESDGRU_812,ACTIVATE - GRU TRIPPED
SHAH CDS,63976,63974,1,332,EM-2801-01,TRIP - LEAN GLYCOL COOLER TRAIN 1
SHAH CDS,63977,63974,2,332,EM-2801-02,TRIP - LEAN GLYCOL COOLER TRAIN 1
SHAH CDS,63978,63974,3,332,EM-2801-03,TRIP - LEAN GLYCOL COOLER TRAIN 2
SHAH CDS,63979,63974,4,332,EM-2801-04,TRIP - LEAN GLYCOL COOLER TRAIN 2
SHAH CDS,63980,63974,5,332,EM-2801-05,TRIP - OVERHEAD CONDENSER MOTOR
SHAH CDS,63981,63974,6,332,EM-2801-06,TRIP - OVERHEAD CONDENSER MOTOR
SHAH CDS,63982,63974,7,332,SDV-2801-05,CLOSE - CONDENSATE FROM GLYCOL FLASH DRUM TO CLOSED DRAIN HEADER
SHAH CDS,63983,63974,8,332,PM-2801-07,TRIP - CONDENSATE  PUMP  
SHAH CDS,63984,63974,9,332,PM-2801-08,TRIP - CONDENSATE  PUMP  
SHAH CDS,63985,63974,10,332,H-2801-01,TRIP - GLYCOL REBOILER HEATING BUNDLE 
SHAH CDS,63986,63974,11,332,SDV-2801-04,CLOSE - GLYCOL OUTLET FROM GLYCOL FLASH DRUM TO FILTER
SHAH CDS,63987,63974,12,332,PM-2801-01,TRIP - GLYCOL CIRCULATION PUMP FOR TRAIN 1
SHAH CDS,63988,63974,13,332,PM-2801-03,TRIP - GLYCOL CIRCULATION PUMP FOR TRAIN 2
SHAH CDS,63989,63974,14,332,PM-2801-02,TRIP - COMMON STANDBY GLYCOL CIRCULATION PUMP 
SHAH CDS,63990,63974,15,332,SDV-2801-06,CLOSE - OVERHEAD CONDENSER VAPOUR TO VAPOUR RECOVERY COMPRESSOR
SHAH CDS,63991,63974,16,332,PM-2801-09,TRIP - ANTIFOAM INJECTION  PUMP
SHAH CDS,63992,63974,17,332,PM-2801-10,TRIP - ANTIFOAM INJECTION PUMP
SHAH CDS,63993,63974,18,332,PM-2801-11,TRIP - Ph NEUTRALIZER CUM CORROSION INHIBITOR INJECTION  PUMP
SHAH CDS,63994,63974,19,332,PM-2801-12,TRIP - PH NEUTRALIZER CUM CORROSION INHIBITOR INJECTION  PUMP
SHAH CDS,63995,63974,20,332,SDV-2801-12,CLOSE - GLYCOL FLASH DRUM VAPOUR TO VAPOUR RECOVERY COMPRESSOR
SHAH CDS,63996,63974,21,332,SDV-2801-11,CLOSE - OVERHEAD CONDENSATE TO PROCESS DRAIN DRUM
SHAH CDS,63997,63974,22,332,SDV-2801-01,CLOSE - STRIPPING GAS FROM CONTACTOR OUTLET TRAIN-1
SHAH CDS,63998,63974,23,332,SDV-2801-02,CLOSE - STRIPPING GAS FROM CONTACTOR OUTLET TRAIN-2
SHAH CDS,63999,63974,24,332,PM-2801-04,TRIP - GLYCOL MAKEUP PUMP
SHAH CDS,64000,63974,25,332,PM-2801-05,TRIP - GLYCOL MAKEUP PUMP
SHAH CDS,64001,63497,29,332,TSDH-3122-09,2ND STAGE COOLER OUTLET TEMP HIGH
SHAH CDS,64002,64001,0,332,INTER_ESDGRU_812,ACTIVATE - GRU TRIPPED
SHAH CDS,64003,64001,1,332,EM-2801-01,TRIP - LEAN GLYCOL COOLER TRAIN 1
SHAH CDS,64004,64001,2,332,EM-2801-02,TRIP - LEAN GLYCOL COOLER TRAIN 1
SHAH CDS,64005,64001,3,332,EM-2801-03,TRIP - LEAN GLYCOL COOLER TRAIN 2
SHAH CDS,64006,64001,4,332,EM-2801-04,TRIP - LEAN GLYCOL COOLER TRAIN 2
SHAH CDS,64007,64001,5,332,EM-2801-05,TRIP - OVERHEAD CONDENSER MOTOR
SHAH CDS,64008,64001,6,332,EM-2801-06,TRIP - OVERHEAD CONDENSER MOTOR
SHAH CDS,64009,64001,7,332,SDV-2801-05,CLOSE - CONDENSATE FROM GLYCOL FLASH DRUM TO CLOSED DRAIN HEADER
SHAH CDS,64010,64001,8,332,PM-2801-07,TRIP - CONDENSATE  PUMP  
SHAH CDS,64011,64001,9,332,PM-2801-08,TRIP - CONDENSATE  PUMP  
SHAH CDS,64012,64001,10,332,H-2801-01,TRIP - GLYCOL REBOILER HEATING BUNDLE 
SHAH CDS,64013,64001,11,332,SDV-2801-04,CLOSE - GLYCOL OUTLET FROM GLYCOL FLASH DRUM TO FILTER
SHAH CDS,64014,64001,12,332,PM-2801-01,TRIP - GLYCOL CIRCULATION PUMP FOR TRAIN 1
SHAH CDS,64015,64001,13,332,PM-2801-03,TRIP - GLYCOL CIRCULATION PUMP FOR TRAIN 2
SHAH CDS,64016,64001,14,332,PM-2801-02,TRIP - COMMON STANDBY GLYCOL CIRCULATION PUMP 
SHAH CDS,64017,64001,15,332,SDV-2801-06,CLOSE - OVERHEAD CONDENSER VAPOUR TO VAPOUR RECOVERY COMPRESSOR
SHAH CDS,64018,64001,16,332,PM-2801-09,TRIP - ANTIFOAM INJECTION  PUMP
SHAH CDS,64019,64001,17,332,PM-2801-10,TRIP - ANTIFOAM INJECTION PUMP
SHAH CDS,64020,64001,18,332,PM-2801-11,TRIP - Ph NEUTRALIZER CUM CORROSION INHIBITOR INJECTION  PUMP
SHAH CDS,64021,64001,19,332,PM-2801-12,TRIP - PH NEUTRALIZER CUM CORROSION INHIBITOR INJECTION  PUMP
SHAH CDS,64022,64001,20,332,SDV-2801-12,CLOSE - GLYCOL FLASH DRUM VAPOUR TO VAPOUR RECOVERY COMPRESSOR
SHAH CDS,64023,64001,21,332,SDV-2801-11,CLOSE - OVERHEAD CONDENSATE TO PROCESS DRAIN DRUM
SHAH CDS,64024,64001,22,332,SDV-2801-01,CLOSE - STRIPPING GAS FROM CONTACTOR OUTLET TRAIN-1
SHAH CDS,64025,64001,23,332,SDV-2801-02,CLOSE - STRIPPING GAS FROM CONTACTOR OUTLET TRAIN-2
SHAH CDS,64026,64001,24,332,PM-2801-04,TRIP - GLYCOL MAKEUP PUMP
SHAH CDS,64027,64001,25,332,PM-2801-05,TRIP - GLYCOL MAKEUP PUMP
SHAH CDS,64028,62266,9,332,OPEN PERMISSIVES,
SHAH CDS,64029,64028,0,332,ZIH-3111-01,1st SUCTION DRUM V-3111 INLET ESD VALVE OPEN
SHAH CDS,64030,64029,0,332,SDV-3112-02,CLOSE - 2nd STAGE COMPRESSOR SUCTION K-3112 ESD VALVES
SHAH CDS,64031,64028,1,332,ZIH-3112-01,2nd STAGE COMPRESSOR SUCTION K-3112 ESD VALVES OPEN
SHAH CDS,64032,64031,0,332,SDV-3103-02,CLOSE - 2nd STAGE COMPRESSOR DISCHARGE K-3112 ESD VALVES
SHAH CDS,64033,64028,2,332,ZIH-3103-08,2nd STAGE COMPRESSOR DISCHARGE K-3112 ESD VALVE  OPEN
SHAH CDS,64034,64033,0,332,SDV-3113-03,CLOSE - 3rd STAGE COMPRESSOR SUCTION K-3113 ESD VALVES
SHAH CDS,64035,64028,3,332,ZIH-3113-02,3rd STAGE COMPRESSOR SUCTION K-3113 ESD VALVE  OPEN
SHAH CDS,64036,64035,0,332,SDV-3101-11,CLOSE - 3rd STAGE COMPRESSOR DISCHARGE K-3113 ESD VALVES
SHAH CDS,64037,64028,4,332,DPSH-3111-02,HIGH DIFFERENTIAL PRESSURE NOT ACTIVATED
SHAH CDS,64038,64037,0,332,SDV-3111-01,OPEN PERMISSIVE - 1st SUCTION DRUM V-3111 INLET LINE ESD VALVES 
SHAH CDS,64039,64028,5,332,DPSH-3112-02,HIGH DIFFERENTIAL PRESSURE NOT ACTIVATED
SHAH CDS,64040,64039,0,332,SDV-3112-01,OPEN PERMISSIVE - 2nd STAGE COMPRESSOR SUCTION K-3112 ESD VALVES 
SHAH CDS,64041,64028,6,332,DPSH-3103-02,HIGH DIFFERENTIAL PRESSURE NOT ACTIVATED
SHAH CDS,64042,64041,0,332,SDV-3103-08,OPEN PERMISSIVE - 2nd STAGE COMPRESSOR DISCHARGE K-3112 ESD VALVES 
SHAH CDS,64043,64028,7,332,DPSH-3113-03,HIGH DIFFERENTIAL PRESSURE NOT ACTIVATED
SHAH CDS,64044,64043,0,332,SDV-3113-02,OPEN PERMISSIVE - 3rd STAGE COMPRESSOR SUCTION K-3113 ESD VALVES 
SHAH CDS,64045,64028,8,332,DPSH-3101-11,HIGH DIFFERENTIAL PRESSURE NOT ACTIVATED
SHAH CDS,64046,64045,0,332,SDV-3101-10,OPEN PERMISSIVE - 3rd STAGE COMPRESSOR DISCHARGE K-3113 ESD VALVES
SHAH CDS,64047,64028,9,332,ZIH-3121-01,1st SUCTION DRUM V-3121 INLET ESD VALVE OPEN
SHAH CDS,64048,64047,0,332,SDV-3121-04,CLOSE - 1st SUCTION DRUM V-3111 INLET LINE ESD VALVES
SHAH CDS,64049,64028,10,332,ZIH-3122-01,2nd STAGE COMPRESSOR SUCTION K-3122 ESD VALVES OPEN
SHAH CDS,64050,64049,0,332,SDV-3122-02,CLOSE - 2nd STAGE COMPRESSOR SUCTION K-3112 ESD VALVE
SHAH CDS,64051,64028,11,332,ZIH-3104-08,2nd STAGE COMPRESSOR DISCHARGE K-3122 ESD VALVE OPEN
SHAH CDS,64052,64051,0,332,SDV-3104-02,CLOSE - 2nd STAGE COMPRESSOR DISCHARGE K-3112 ESD VALVES
SHAH CDS,64053,64028,12,332,ZIH-3123-02,3rd STAGE COMPRESSOR SUCTION K-3123 ESD VALVE OPEN
SHAH CDS,64054,64053,0,332,SDV-3123-03,CLOSE - 3rd STAGE COMPRESSOR SUCTION K-3113 ESD VALVES
SHAH CDS,64055,64028,13,332,ZIH-3102-10,3rd STAGE COMPRESSOR DISCHARGE K-3123 ESD VALVE OPEN
SHAH CDS,64056,64055,0,332,SDV-3102-11,CLOSE - 3rd STAGE COMPRESSOR DISCHARGE K-3123 ESD VALVES
SHAH CDS,64057,64028,14,332,DPSH-3121-02,HIGH DIFFERENTIAL PRESSURE NOT ACTIVATED
SHAH CDS,64058,64057,0,332,SDV-3121-01,OPEN PERMISSIVE - 1st SUCTION DRUM V-3111 INLET LINE ESD VALVES
SHAH CDS,64059,64028,15,332,DPSH-3122-02,HIGH DIFFERENTIAL PRESSURE NOT ACTIVATED
SHAH CDS,64060,64059,0,332,SDV-3122-01,OPEN PERMISSIVE - 2nd STAGE COMPRESSOR SUCTION K-3112 ESD VALVES
SHAH CDS,64061,64028,16,332,DPSH-3104-02,HIGH DIFFERENTIAL PRESSURE NOT ACTIVATED
SHAH CDS,64062,64061,0,332,SDV-3104-08,OPEN PERMISSIVE - 2nd STAGE COMPRESSOR DISCHARGE K-3112 ESD VALVES
SHAH CDS,64063,64028,17,332,DPSH-3123-03,HIGH DIFFERENTIAL PRESSURE NOT ACTIVATED
SHAH CDS,64064,64063,0,332,SDV-3123-02,OPEN PERMISSIVE - 3rd STAGE COMPRESSOR SUCTION K-3113 ESD VALVES
SHAH CDS,64065,64028,18,332,DPSH-3102-11,HIGH DIFFERENTIAL PRESSURE NOT ACTIVATED
SHAH CDS,64066,64065,0,332,SDV-3102-10,OPEN PERMISSIVE - 3rd STAGE COMPRESSOR DISCHARGE K-3123 ESD VALVES
SHAH CDS,64067,64028,19,332,ZIH-3104-01,GAS PIPELINE INLET ESD VALVE OPEN
SHAH CDS,64068,64067,0,332,SDV-3104-10,CLOSE - GAS PIPELINE INLET TO AL HOSN ESD VALVE
SHAH CDS,64069,64028,20,332,DPSH-3104-05,HIGH DIFFERENTIAL PRESSURE NOT ACTIVATED
SHAH CDS,64070,64069,0,332,SDV-3104-01,OPEN PERMISSIVE - GAS PIPELINE INLET TO AL HOSN ESD VALVE
SHAH CDS,64071,64028,21,332,29-39-SDV-1915-01,PUMP DISCHARGE  SHUTDOWN VALVE (OPEN POSITION)
SHAH CDS,64072,64071,0,332,29-39-PM-1915 / 29-39-PM-1916,START PERMISSIVE - HP FLARE KO DRUM PUMP-1915 /PM-1916
SHAH CDS,64073,64028,22,332,29-39-SDV-1917-01,PUMP DISCHARGE  SHUTDOWN VALVE (OPEN POSITION)
SHAH CDS,64074,64073,0,332,29-39-PM-1917 / 29-39-PM-1918,START PERMISSIVE - LP FLARE KO DRUM PUMP-1917/PM-1918
SHAH CDS,64075,64028,23,332,SDV-1601-03,SPIKING GAS TO MOL LINE ESD VALVE (CLOSE POSITION)
SHAH CDS,64076,64075,0,332,SDV-3104-01,OPEN PERMISSIVE - GAS PIPELINE INLET TO AL HOSN ESD VALVE
SHAH CDS,64077,64075,1,332,SDV-3104-10,CLOSE - GAS PIPELINE INLET TO AL HOSN ESD VALVE
SHAH CDS,64078,64028,24,332,SDV-3104-01,GAS PIPELINE INLET TO AL HOSN ESD VALVE (CLOSE POSITION)
SHAH CDS,64079,64078,0,332,SDV-1601-03,NOTE 8 - SPIKING GAS TO MOL LINE Al HOSN PLANT B.L. ESD VALVE (CLOSE POSITION)
SHAH CDS,64080,62266,10,332,OPEN PERMISSIVES FROM COMPRESSORs UPSs,
SHAH CDS,64081,64080,0,332,PIT-3111-27/28/29,LUBE OIL SUPPLY PRESSURE LOW (2oo3)
SHAH CDS,64082,64081,0,332,XL-3111-24,START PERMISSIVE - READY TO START INDICATION
SHAH CDS,64083,64080,1,332,ZS-3111-20,TURNING DEVICE ENGAGED
SHAH CDS,64084,64083,0,332,XL-3111-24,START PERMISSIVE - READY TO START INDICATION
SHAH CDS,64085,64080,2,332,PIT-3111-29,JW SUPPLY PRESSURE NOT LOW
SHAH CDS,64086,64085,0,332,XL-3111-24,START PERMISSIVE - READY TO START INDICATION
SHAH CDS,64087,64080,3,332,PIT-3111-30,RPCW SUPPLY PRESSURE NOT LOW
SHAH CDS,64088,64087,0,332,XL-3111-24,START PERMISSIVE - READY TO START INDICATION
SHAH CDS,64089,64080,4,332,TIT-3111-54,JW SUPPLY TEMPERATURE NOT LOW
SHAH CDS,64090,64089,0,332,XL-3111-24,START PERMISSIVE - READY TO START INDICATION
SHAH CDS,64091,64080,5,332,TIT-3111-55,RPCW SUPPLY TEMPERATURE NOT LOW
SHAH CDS,64092,64091,0,332,XL-3111-24,START PERMISSIVE - READY TO START INDICATION
SHAH CDS,64093,64080,6,332,PIT-3111-33,LUBRICATOR  SUPPLY PRESSURE NOT LOW
SHAH CDS,64094,64093,0,332,XL-3111-24,START PERMISSIVE - READY TO START INDICATION
SHAH CDS,64095,64080,7,332,ZSL-3111-15,ALL BDVs CLOSE
SHAH CDS,64096,64095,0,332,XL-3111-24,START PERMISSIVE - READY TO START INDICATION
SHAH CDS,64097,64080,8,332,ZSH-3111-14,ALL SDVs OPEN
SHAH CDS,64098,64097,0,332,XL-3111-24,START PERMISSIVE - READY TO START INDICATION
SHAH CDS,64099,64080,9,332,HS-3111-30,START PERMISSIVE FROM LOCAL GAUGE BOARD
SHAH CDS,64100,64099,0,332,XL-3111-24,START PERMISSIVE - READY TO START INDICATION
SHAH CDS,64101,64080,10,332,PIT-3121-27/28/29,LUBE OIL SUPPLY PRESSURE LOW (2oo3)
SHAH CDS,64102,64101,0,332,XL-3121-24,START PERMISSIVE - READY TO START INDICATION
SHAH CDS,64103,64080,11,332,ZS-3121-20,TURNING DEVICE ENGAGED
SHAH CDS,64104,64103,0,332,XL-3121-24,START PERMISSIVE - READY TO START INDICATION
SHAH CDS,64105,64080,12,332,PIT-3121-29,JW SUPPLY PRESSURE NOT LOW
SHAH CDS,64106,64105,0,332,XL-3121-24,START PERMISSIVE - READY TO START INDICATION
SHAH CDS,64107,64080,13,332,PIT-3121-30,RPCW SUPPLY PRESSURE NOT LOW
SHAH CDS,64108,64107,0,332,XL-3121-24,START PERMISSIVE - READY TO START INDICATION
SHAH CDS,64109,64080,14,332,TIT-3121-54,JW SUPPLY TEMPERATURE NOT LOW
SHAH CDS,64110,64109,0,332,XL-3121-24,START PERMISSIVE - READY TO START INDICATION
SHAH CDS,64111,64080,15,332,TIT-3121-55,RPCW SUPPLY TEMPERATURE NOT LOW
SHAH CDS,64112,64111,0,332,XL-3121-24,START PERMISSIVE - READY TO START INDICATION
SHAH CDS,64113,64080,16,332,PIT-3121-33,LUBRICATOR  SUPPLY PRESSURE NOT LOW
SHAH CDS,64114,64113,0,332,XL-3121-24,START PERMISSIVE - READY TO START INDICATION
SHAH CDS,64115,64080,17,332,ZSL-3121-15,ALL BDVs CLOSE
SHAH CDS,64116,64115,0,332,XL-3121-24,START PERMISSIVE - READY TO START INDICATION
SHAH CDS,64117,64080,18,332,ZSH-3121-14,ALL SDVs OPEN
SHAH CDS,64118,64117,0,332,XL-3121-24,START PERMISSIVE - READY TO START INDICATION
SHAH CDS,64119,64080,19,332,HS-3111-30,START PERMISSIVE FROM LOCAL GAUGE BOARD
SHAH CDS,64120,64119,0,332,XL-3121-24,START PERMISSIVE - READY TO START INDICATION
ASAB GAS LIFT WELL SB-107,64121,0,0,333,SB-107,ASAB GAS LIFT WELL
ASAB GAS LIFT WELL SB-107,64122,64121,0,333,EMERGENCY SHUTDOWN,
ASAB GAS LIFT WELL SB-107,64123,64122,0,333,HSD-107P-01,EMERGENCY STOP (WHHP ESD)
ASAB GAS LIFT WELL SB-107,64124,64123,0,333,SSV-107P-01,CLOSE - PRODUCED OIL O/L VALVE
ASAB GAS LIFT WELL SB-107,64125,64123,1,333,SSV-107P-03,CLOSE - LIFT GAS INJECTION WING VALVE
ASAB GAS LIFT WELL SB-107,64126,64123,2,333,SDV-107P-04,CLOSE - GAS BATTERY LIMIT VALVE
ASAB GAS LIFT WELL SB-107,64127,64123,3,333,SSSV-107P-05,CLOSE - SUB SURFACE SAFETY VALVE
ASAB GAS LIFT WELL SB-107,64128,64122,1,333,HSD-107P-02,EMERGENCY STOP (GATE)
ASAB GAS LIFT WELL SB-107,64129,64128,0,333,SSV-107P-01,CLOSE - PRODUCED OIL O/L VALVE
ASAB GAS LIFT WELL SB-107,64130,64128,1,333,SSV-107P-03,CLOSE - LIFT GAS INJECTION WING VALVE
ASAB GAS LIFT WELL SB-107,64131,64128,2,333,SDV-107P-04,CLOSE - GAS BATTERY LIMIT VALVE
ASAB GAS LIFT WELL SB-107,64132,64128,3,333,SSSV-107P-05,CLOSE - SUB SURFACE SAFETY VALVE
ASAB GAS LIFT WELL SB-107,64133,64128,4,333,XFA-107P-01,ALARM - FIRE ALARM
ASAB GAS LIFT WELL SB-107,64134,64128,5,333,XFAB-107P-09,ON - FLASHING BEACON FIRE (RED)
ASAB GAS LIFT WELL SB-107,64135,64128,6,333,XFAS-107P-07,ON - SOUNDER (FIRE)
ASAB GAS LIFT WELL SB-107,64136,64122,2,333,HSD-107P-03,EMERGENCY STOP (GATE)
ASAB GAS LIFT WELL SB-107,64137,64136,0,333,SSV-107P-01,CLOSE - PRODUCED OIL O/L VALVE
ASAB GAS LIFT WELL SB-107,64138,64136,1,333,SSV-107P-03,CLOSE - LIFT GAS INJECTION WING VALVE
ASAB GAS LIFT WELL SB-107,64139,64136,2,333,SDV-107P-04,CLOSE - GAS BATTERY LIMIT VALVE
ASAB GAS LIFT WELL SB-107,64140,64136,3,333,SSSV-107P-05,CLOSE - SUB SURFACE SAFETY VALVE
ASAB GAS LIFT WELL SB-107,64141,64136,4,333,XFA-107P-01,ALARM - FIRE ALARM
ASAB GAS LIFT WELL SB-107,64142,64136,5,333,XFAB-107P-09,ON - FLASHING BEACON FIRE (RED)
ASAB GAS LIFT WELL SB-107,64143,64136,6,333,XFAS-107P-07,ON - SOUNDER (FIRE)
ASAB GAS LIFT WELL SB-107,64144,64122,3,333,HSD-107P-04,EMERGENCY STOP (GATE)
ASAB GAS LIFT WELL SB-107,64145,64144,0,333,SSV-107P-01,CLOSE - PRODUCED OIL O/L VALVE
ASAB GAS LIFT WELL SB-107,64146,64144,1,333,SSV-107P-03,CLOSE - LIFT GAS INJECTION WING VALVE
ASAB GAS LIFT WELL SB-107,64147,64144,2,333,SDV-107P-04,CLOSE - GAS BATTERY LIMIT VALVE
ASAB GAS LIFT WELL SB-107,64148,64144,3,333,SSSV-107P-05,CLOSE - SUB SURFACE SAFETY VALVE
ASAB GAS LIFT WELL SB-107,64149,64144,4,333,XFA-107P-01,ALARM - FIRE ALARM
ASAB GAS LIFT WELL SB-107,64150,64144,5,333,XFAB-107P-09,ON - FLASHING BEACON FIRE (RED)
ASAB GAS LIFT WELL SB-107,64151,64144,6,333,XFAS-107P-07,ON - SOUNDER (FIRE)
ASAB GAS LIFT WELL SB-107,64152,64122,4,333,HSD-107P-14,EMERGENCY STOP (PLC CABINET)
ASAB GAS LIFT WELL SB-107,64153,64152,0,333,SSV-107P-01,CLOSE - PRODUCED OIL O/L VALVE
ASAB GAS LIFT WELL SB-107,64154,64152,1,333,SSV-107P-03,CLOSE - LIFT GAS INJECTION WING VALVE
ASAB GAS LIFT WELL SB-107,64155,64152,2,333,SDV-107P-04,CLOSE - GAS BATTERY LIMIT VALVE
ASAB GAS LIFT WELL SB-107,64156,64152,3,333,SSSV-107P-05,CLOSE - SUB SURFACE SAFETY VALVE
ASAB GAS LIFT WELL SB-107,64157,64122,5,333,HSD-107P-06,EMERGENCY STOP (GATE)
ASAB GAS LIFT WELL SB-107,64158,64157,0,333,SSV-107P-01,CLOSE - PRODUCED OIL O/L VALVE
ASAB GAS LIFT WELL SB-107,64159,64157,1,333,SSV-107P-03,CLOSE - LIFT GAS INJECTION WING VALVE
ASAB GAS LIFT WELL SB-107,64160,64157,2,333,SDV-107P-04,CLOSE - GAS BATTERY LIMIT VALVE
ASAB GAS LIFT WELL SB-107,64161,64157,3,333,SSSV-107P-05,CLOSE - SUB SURFACE SAFETY VALVE
ASAB GAS LIFT WELL SB-107,64162,64157,4,333,XFA-107P-01,ALARM - FIRE ALARM
ASAB GAS LIFT WELL SB-107,64163,64157,5,333,XFAB-107P-09,ON - FLASHING BEACON FIRE (RED)
ASAB GAS LIFT WELL SB-107,64164,64157,6,333,XFAS-107P-07,ON - SOUNDER (FIRE)
ASAB GAS LIFT WELL SB-107,64165,64122,6,333,HSD-107P-07,EMERGENCY STOP (GATE)
ASAB GAS LIFT WELL SB-107,64166,64165,0,333,SSV-107P-01,CLOSE - PRODUCED OIL O/L VALVE
ASAB GAS LIFT WELL SB-107,64167,64165,1,333,SSV-107P-03,CLOSE - LIFT GAS INJECTION WING VALVE
ASAB GAS LIFT WELL SB-107,64168,64165,2,333,SDV-107P-04,CLOSE - GAS BATTERY LIMIT VALVE
ASAB GAS LIFT WELL SB-107,64169,64165,3,333,SSSV-107P-05,CLOSE - SUB SURFACE SAFETY VALVE
ASAB GAS LIFT WELL SB-107,64170,64165,4,333,XFA-107P-01,ALARM - FIRE ALARM
ASAB GAS LIFT WELL SB-107,64171,64165,5,333,XFAB-107P-09,ON - FLASHING BEACON FIRE (RED)
ASAB GAS LIFT WELL SB-107,64172,64165,6,333,XFAS-107P-07,ON - SOUNDER (FIRE)
ASAB GAS LIFT WELL SB-107,64173,64122,7,333,HSD-107P-08,EMERGENCY STOP (GATE)
ASAB GAS LIFT WELL SB-107,64174,64173,0,333,SSV-107P-01,CLOSE - PRODUCED OIL O/L VALVE
ASAB GAS LIFT WELL SB-107,64175,64173,1,333,SSV-107P-03,CLOSE - LIFT GAS INJECTION WING VALVE
ASAB GAS LIFT WELL SB-107,64176,64173,2,333,SDV-107P-04,CLOSE - GAS BATTERY LIMIT VALVE
ASAB GAS LIFT WELL SB-107,64177,64173,3,333,SSSV-107P-05,CLOSE - SUB SURFACE SAFETY VALVE
ASAB GAS LIFT WELL SB-107,64178,64173,4,333,XFA-107P-01,ALARM - FIRE ALARM
ASAB GAS LIFT WELL SB-107,64179,64173,5,333,XFAB-107P-09,ON - FLASHING BEACON FIRE (RED)
ASAB GAS LIFT WELL SB-107,64180,64173,6,333,XFAS-107P-07,ON - SOUNDER (FIRE)
ASAB GAS LIFT WELL SB-107,64181,64122,8,333,HSD-107P-09,EMERGENCY STOP (GATE)
ASAB GAS LIFT WELL SB-107,64182,64181,0,333,SSV-107P-01,CLOSE - PRODUCED OIL O/L VALVE
ASAB GAS LIFT WELL SB-107,64183,64181,1,333,SSV-107P-03,CLOSE - LIFT GAS INJECTION WING VALVE
ASAB GAS LIFT WELL SB-107,64184,64181,2,333,SDV-107P-04,CLOSE - GAS BATTERY LIMIT VALVE
ASAB GAS LIFT WELL SB-107,64185,64181,3,333,SSSV-107P-05,CLOSE - SUB SURFACE SAFETY VALVE
ASAB GAS LIFT WELL SB-107,64186,64181,4,333,XFA-107P-01,ALARM - FIRE ALARM
ASAB GAS LIFT WELL SB-107,64187,64181,5,333,XFAB-107P-09,ON - FLASHING BEACON FIRE (RED)
ASAB GAS LIFT WELL SB-107,64188,64181,6,333,XFAS-107P-07,ON - SOUNDER (FIRE)
ASAB GAS LIFT WELL SB-107,64189,64122,9,333,HSD-107P-10,EMERGENCY STOP (GATE)
ASAB GAS LIFT WELL SB-107,64190,64189,0,333,SSV-107P-01,CLOSE - PRODUCED OIL O/L VALVE
ASAB GAS LIFT WELL SB-107,64191,64189,1,333,SSV-107P-03,CLOSE - LIFT GAS INJECTION WING VALVE
ASAB GAS LIFT WELL SB-107,64192,64189,2,333,SDV-107P-04,CLOSE - GAS BATTERY LIMIT VALVE
ASAB GAS LIFT WELL SB-107,64193,64189,3,333,SSSV-107P-05,CLOSE - SUB SURFACE SAFETY VALVE
ASAB GAS LIFT WELL SB-107,64194,64189,4,333,XFA-107P-01,ALARM - FIRE ALARM
ASAB GAS LIFT WELL SB-107,64195,64189,5,333,XFAB-107P-09,ON - FLASHING BEACON FIRE (RED)
ASAB GAS LIFT WELL SB-107,64196,64189,6,333,XFAS-107P-07,ON - SOUNDER (FIRE)
ASAB GAS LIFT WELL SB-107,64197,64122,10,333,HSD-107P-11,EMERGENCY STOP (GATE)
ASAB GAS LIFT WELL SB-107,64198,64197,0,333,SSV-107P-01,CLOSE - PRODUCED OIL O/L VALVE
ASAB GAS LIFT WELL SB-107,64199,64197,1,333,SSV-107P-03,CLOSE - LIFT GAS INJECTION WING VALVE
ASAB GAS LIFT WELL SB-107,64200,64197,2,333,SDV-107P-04,CLOSE - GAS BATTERY LIMIT VALVE
ASAB GAS LIFT WELL SB-107,64201,64197,3,333,SSSV-107P-05,CLOSE - SUB SURFACE SAFETY VALVE
ASAB GAS LIFT WELL SB-107,64202,64197,4,333,XFA-107P-01,ALARM - FIRE ALARM
ASAB GAS LIFT WELL SB-107,64203,64197,5,333,XFAB-107P-09,ON - FLASHING BEACON FIRE (RED)
ASAB GAS LIFT WELL SB-107,64204,64197,6,333,XFAS-107P-07,ON - SOUNDER (FIRE)
ASAB GAS LIFT WELL SB-107,64205,64122,11,333,HSD-107P-12,EMERGENCY STOP (GATE)
ASAB GAS LIFT WELL SB-107,64206,64205,0,333,SSV-107P-01,CLOSE - PRODUCED OIL O/L VALVE
ASAB GAS LIFT WELL SB-107,64207,64205,1,333,SSV-107P-03,CLOSE - LIFT GAS INJECTION WING VALVE
ASAB GAS LIFT WELL SB-107,64208,64205,2,333,SDV-107P-04,CLOSE - GAS BATTERY LIMIT VALVE
ASAB GAS LIFT WELL SB-107,64209,64205,3,333,SSSV-107P-05,CLOSE - SUB SURFACE SAFETY VALVE
ASAB GAS LIFT WELL SB-107,64210,64205,4,333,XFA-107P-01,ALARM - FIRE ALARM
ASAB GAS LIFT WELL SB-107,64211,64205,5,333,XFAB-107P-09,ON - FLASHING BEACON FIRE (RED)
ASAB GAS LIFT WELL SB-107,64212,64205,6,333,XFAS-107P-07,ON - SOUNDER (FIRE)
ASAB GAS LIFT WELL SB-107,64213,64122,12,333,HSD-107P-13,WELL SHUTDOWN (FROM CDS OWS)
ASAB GAS LIFT WELL SB-107,64214,64213,0,333,SSV-107P-01,CLOSE - PRODUCED OIL O/L VALVE
ASAB GAS LIFT WELL SB-107,64215,64213,1,333,SSV-107P-03,CLOSE - LIFT GAS INJECTION WING VALVE
ASAB GAS LIFT WELL SB-107,64216,64213,2,333,SDV-107P-04,CLOSE - GAS BATTERY LIMIT VALVE
ASAB GAS LIFT WELL SB-107,64217,64213,3,333,SSSV-107P-05,CLOSE - SUB SURFACE SAFETY VALVE
ASAB GAS LIFT WELL SB-107,64218,64121,1,333,F&G,
ASAB GAS LIFT WELL SB-107,64219,64218,0,333,XS-107P-01,CONFIRMED FIRE DETECTION (LEVEL-3 SHUTDOWN)
ASAB GAS LIFT WELL SB-107,64220,64219,0,333,SSV-107P-01,CLOSE - PRODUCED OIL O/L VALVE
ASAB GAS LIFT WELL SB-107,64221,64219,1,333,SSV-107P-03,CLOSE - LIFT GAS INJECTION WING VALVE
ASAB GAS LIFT WELL SB-107,64222,64219,2,333,SDV-107P-04,CLOSE - GAS BATTERY LIMIT VALVE
ASAB GAS LIFT WELL SB-107,64223,64219,3,333,SSSV-107P-05,CLOSE - SUB SURFACE SAFETY VALVE
ASAB GAS LIFT WELL SB-107,64224,64219,4,333,XFA-107P-01,ALARM - FIRE ALARM
ASAB GAS LIFT WELL SB-107,64225,64219,5,333,XFAB-107P-09,ON - FLASHING BEACON FIRE (RED)
ASAB GAS LIFT WELL SB-107,64226,64219,6,333,XFAS-107P-07,ON - SOUNDER (FIRE)
ASAB GAS LIFT WELL SB-107,64227,64218,1,333,XS-107P-02,CONFIRMED HC GAS DETECTION (LEVEL-3 SHUTDOWN)
ASAB GAS LIFT WELL SB-107,64228,64227,0,333,SSV-107P-01,CLOSE - PRODUCED OIL O/L VALVE
ASAB GAS LIFT WELL SB-107,64229,64227,1,333,SSV-107P-03,CLOSE - LIFT GAS INJECTION WING VALVE
ASAB GAS LIFT WELL SB-107,64230,64227,2,333,SDV-107P-04,CLOSE - GAS BATTERY LIMIT VALVE
ASAB GAS LIFT WELL SB-107,64231,64227,3,333,SSSV-107P-05,CLOSE - SUB SURFACE SAFETY VALVE
ASAB GAS LIFT WELL SB-107,64232,64227,4,333,XGA-107P-02,ALARM - GAS ALARM
ASAB GAS LIFT WELL SB-107,64233,64227,5,333,XGAB-107P-10,ON - FLASHING BEACON GAS (AMBER)
ASAB GAS LIFT WELL SB-107,64234,64227,6,333,XGAS-107P-08A,ON - SOUNDER (GAS)
ASAB GAS LIFT WELL SB-107,64235,64227,7,333,XGAS-107P-08B,ON - SOUNDER (GAS)
ASAB GAS LIFT WELL SB-107,64236,64218,2,333,XHD-107P-05,HP FUSIBLE PLUG
ASAB GAS LIFT WELL SB-107,64237,64236,0,333,SSSV-107P-05,CLOSE - SUB SURFACE SAFETY VALVE
ASAB GAS LIFT WELL SB-107,64238,64121,2,333,LIFT GAS,
ASAB GAS LIFT WELL SB-107,64239,64238,0,333,PSDH-107P-19,LIFT GAS I/L PRESSURE HIGH
ASAB GAS LIFT WELL SB-107,64240,64239,0,333,SSV-107P-03,CLOSE - LIFT GAS INJECTION WING VALVE
ASAB GAS LIFT WELL SB-107,64241,64239,1,333,SDV-107P-04,CLOSE - GAS BATTERY LIMIT VALVE
ASAB GAS LIFT WELL SB-107,64242,64238,1,333,PSDL-107P-20,LIFT GAS I/L PRESSURE LOW
ASAB GAS LIFT WELL SB-107,64243,64242,0,333,SSV-107P-03,CLOSE - LIFT GAS INJECTION WING VALVE
ASAB GAS LIFT WELL SB-107,64244,64242,1,333,SDV-107P-04,CLOSE - GAS BATTERY LIMIT VALVE
ASAB GAS LIFT WELL SB-107,64245,64121,3,333,OIL,
ASAB GAS LIFT WELL SB-107,64246,64245,0,333,PSDH-107P-22,PRODUCED OIL O/L PRESSURE HIGH
ASAB GAS LIFT WELL SB-107,64247,64246,0,333,SSV-107P-01,CLOSE - PRODUCED OIL O/L VALVE
ASAB GAS LIFT WELL SB-107,64248,64246,1,333,SSV-107P-03,CLOSE - LIFT GAS INJECTION WING VALVE
ASAB GAS LIFT WELL SB-107,64249,64246,2,333,SDV-107P-04,CLOSE - GAS BATTERY LIMIT VALVE
ASAB GAS LIFT WELL SB-107,64250,64245,1,333,PSDL-107P-21,PRODUCED OIL O/L PRESSURE LOW
ASAB GAS LIFT WELL SB-107,64251,64250,0,333,SSV-107P-01,CLOSE - PRODUCED OIL O/L VALVE
ASAB GAS LIFT WELL SB-107,64252,64250,1,333,SSV-107P-03,CLOSE - LIFT GAS INJECTION WING VALVE
ASAB GAS LIFT WELL SB-107,64253,64250,2,333,SDV-107P-04,CLOSE - GAS BATTERY LIMIT VALVE
ASAB GAS LIFT WELL SB-107,64254,64245,2,333,PRODUCED OIL HIGH/LOW PRESSURE PILOTS,
ASAB GAS LIFT WELL SB-107,64255,64254,0,333,SSV-107P-02,CLOSE - PRODUCED OIL SURFACE SAFETY VALVE (HIPS)
QUSAHWIRA CDS,64256,57912,0,331,ESD 1.0,"ACTIVATE - CDS LEVEL 1 SD (CONFIRMED FIRE, LOW IA PRESS., OPERATOR INTERVENTION)"
QUSAHWIRA CDS,64257,57914,0,331,ESD 2.0,ACTIVATE - CDS LEVEL 2 SD (ASAB (ESD-1 & 2) SHUTDOWN (14-01-XS-5500-29))
QUSAHWIRA CDS,64258,57916,0,331,ESD 1.0,"ACTIVATE - CDS LEVEL 1 SD (CONFIRMED FIRE, LOW IA PRESS., OPERATOR INTERVENTION)"
QUSAHWIRA CDS,64259,57918,0,331,ESD 1.0,"ACTIVATE - CDS LEVEL 1 SD (CONFIRMED FIRE, LOW IA PRESS., OPERATOR INTERVENTION)"
QUSAHWIRA CDS,64260,57920,0,331,ESD 1.0,"ACTIVATE - CDS LEVEL 1 SD (CONFIRMED FIRE, LOW IA PRESS., OPERATOR INTERVENTION)"
QUSAHWIRA CDS,64261,61923,0,331,ESD 2.0,ACTIVATE - CDS LEVEL 2 SD (ASAB (ESD-1 & 2) SHUTDOWN (14-01-XS-5500-29))
QUSAHWIRA CDS,64262,61925,0,331,ESD 2.0,ACTIVATE - CDS LEVEL 2 SD (ASAB (ESD-1 & 2) SHUTDOWN (14-01-XS-5500-29))
QUSAHWIRA CDS,64263,61945,0,331,ESD 2.0,ACTIVATE - CDS LEVEL 2 SD (ASAB (ESD-1 & 2) SHUTDOWN (14-01-XS-5500-29))
QUSAHWIRA CDS,64264,62022,0,331,ESD 2.0,ACTIVATE - CDS LEVEL 2 SD (ASAB (ESD-1 & 2) SHUTDOWN (14-01-XS-5500-29))
QUSAHWIRA CDS,64265,62046,0,331,ESD 2.0,ACTIVATE - CDS LEVEL 2 SD (ASAB (ESD-1 & 2) SHUTDOWN (14-01-XS-5500-29))
QUSAHWIRA CDS,64266,62070,0,331,ESD 2.0,ACTIVATE - CDS LEVEL 2 SD (ASAB (ESD-1 & 2) SHUTDOWN (14-01-XS-5500-29))
QUSAHWIRA CDS,64267,62094,0,331,ESD 2.0,ACTIVATE - CDS LEVEL 2 SD (ASAB (ESD-1 & 2) SHUTDOWN (14-01-XS-5500-29))
QUSAHWIRA CDS,64268,62118,0,331,ESD 2.0,ACTIVATE - CDS LEVEL 2 SD (ASAB (ESD-1 & 2) SHUTDOWN (14-01-XS-5500-29))
QUSAHWIRA CDS,64269,62141,0,331,ESD 2.0,ACTIVATE - CDS LEVEL 2 SD (ASAB (ESD-1 & 2) SHUTDOWN (14-01-XS-5500-29))
REMOTE DEGASSING STATION-1,64270,67021,0,334,ESD-3,
REMOTE DEGASSING STATION-1,64271,64270,0,334,HSD-5500-07,RDS-1 SHUTDOWN BUTTON (FIELD)
REMOTE DEGASSING STATION-1,64272,64271,0,334,XS-5500-01,ACTIVATE - RDS-1 SHUTDOWN (TOTAL)
REMOTE DEGASSING STATION-1,64273,64270,1,334,HSD-5500-01,RDS-1 SHUTDOWN BUTTON FROM RDS-1 AUX CONSOLE
REMOTE DEGASSING STATION-1,64274,64273,0,334,XS-5500-01,ACTIVATE - RDS-1 SHUTDOWN (TOTAL)
REMOTE DEGASSING STATION-1,64275,64270,2,334,HSD-5500-11,RDS-1 SHUTDOWN BUTTON (SOFT) FROM CDS OWS
REMOTE DEGASSING STATION-1,64276,64275,0,334,XS-5500-01,ACTIVATE - RDS-1 SHUTDOWN (TOTAL)
REMOTE DEGASSING STATION-1,64277,64270,3,334,XS-5400-71,F&G DETECTION (PROCESS)
REMOTE DEGASSING STATION-1,64278,64277,0,334,XS-5500-02,ACTIVATE - RDS-1 SHUTDOWN (PARTIAL)
REMOTE DEGASSING STATION-1,64279,64270,4,334,XS-5400-72,F&G DETECTION (FLARE & KOD)
REMOTE DEGASSING STATION-1,64280,64279,0,334,XS-5500-01,ACTIVATE - RDS-1 SHUTDOWN (TOTAL)
REMOTE DEGASSING STATION-1,64281,64270,5,334,XS-5500-02,RDS-1 SHUTDOWN (PARTIAL)
REMOTE DEGASSING STATION-1,64282,64281,0,334,SDV-3101-02,CLOSE - RDS-1 LIFT GAS KO DRUM LIQUID OUTLET
REMOTE DEGASSING STATION-1,64283,64281,1,334,SDV-3901-01,CLOSE - LIFT GAS PIG RECEIVER INLET
REMOTE DEGASSING STATION-1,64284,64281,2,334,SDV-3901-02,CLOSE - LIFT GAS PIG RECEIVER INLET BYPASS
REMOTE DEGASSING STATION-1,64285,64281,3,334,PM-6705,TRIP - CLOSED DRAIN DRUM PUMP
REMOTE DEGASSING STATION-1,64286,64281,4,334,PM-6706,TRIP - CLOSED DRAIN DRUM PUMP
REMOTE DEGASSING STATION-1,64287,64281,5,334,PM-6707,TRIP - CLOSED DRAIN BOOSTER PUMP
REMOTE DEGASSING STATION-1,64288,64281,6,334,PM-6708,TRIP - CLOSED DRAIN BOOSTER PUMP
REMOTE DEGASSING STATION-1,64289,64281,7,334,SDV-6700-01,CLOSE - CLOSED DRAIN BOOSTER PUMP DISCHARGE
REMOTE DEGASSING STATION-1,64290,64281,8,334,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-1,64291,64281,9,334,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-1,64292,64281,10,334,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-1,64293,64281,11,334,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-1,64294,64281,12,334,SDV-0602-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-1,64295,64281,13,334,SDV-0602-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-1,64296,64281,14,334,SDV-0602-03,CLOSE- SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-1,64297,64281,15,334,SDV-0602-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-1,64298,64281,16,334,PM-2201,TRIP - FRESH WATER PUMP
REMOTE DEGASSING STATION-1,64299,64281,17,334,PM-2202,TRIP - FRESH WATER PUMP
REMOTE DEGASSING STATION-1,64300,64281,18,334,PM-2203,TRIP - FRESH WATER UNLOADING PUMP
REMOTE DEGASSING STATION-1,64301,64281,19,334,PM-6212,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-1,64302,64281,20,334,PM-6210,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-1,64303,64281,21,334,PM-6211,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-1,64304,64281,22,334,PM-6302,TRIP - DIESEL TRANSFER PUMP
REMOTE DEGASSING STATION-1,64305,64281,23,334,PM-6301,TRIP - DIESEL UNLOADING PUMP
REMOTE DEGASSING STATION-1,64306,64281,24,334,PM-6201,TRIP - DEMULSIFIER PUMP
REMOTE DEGASSING STATION-1,64307,64281,25,334,PM-6202,TRIP - DEMULSIFIER PUMP
REMOTE DEGASSING STATION-1,64308,64281,26,334,XS-4201-03,TRIP - DIESEL GENERATOR
REMOTE DEGASSING STATION-1,64309,64281,27,334,PM-6221,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-1,64310,64281,28,334,PM-6222,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-1,64311,64281,29,334,PM-6213,TRIP - OIL CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-1,64312,64281,30,334,PM-6214,TRIP - OIL CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-1,64313,64281,31,334,PM-6215,TRIP - DEMULSIFIER INJECITON PUMP
REMOTE DEGASSING STATION-1,64314,64281,32,334,PM-6216,TRIP - DEMULSIFIER INJECITON PUMP
REMOTE DEGASSING STATION-1,64315,64281,33,334,PM-6219,TRIP - SCALE INHIBITOR PUMP MOTOR
REMOTE DEGASSING STATION-1,64316,64281,34,334,PM-6220,TRIP - SCALE INHIBITOR PUMP MOTOR
REMOTE DEGASSING STATION-1,64317,64281,35,334,XS-6901-41,TRIP - THYRISTOR CONTROL PANEL
REMOTE DEGASSING STATION-1,64318,64281,36,334,FXM-6707,TRIP - SEAL COOLER FAN MOTOR
REMOTE DEGASSING STATION-1,64319,64281,37,334,FXM-6708,TRIP - SEAL COOLER FAN MOTOR
REMOTE DEGASSING STATION-1,64320,64281,38,334,PM-6001,TRIP - SEAL BARRIER FLUID PUMP
REMOTE DEGASSING STATION-1,64321,64281,39,334,PM-6223,TRIP - GAS CORROSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-1,64322,64281,40,334,PM-6224,TRIP - GAS CORROSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-1,64323,64270,6,334,XS-5500-01,RDS-1 SHUTDOWN (TOTAL)
REMOTE DEGASSING STATION-1,64324,64323,0,334,SDV-3101-02,CLOSE - RDS-1 LIFT GAS KO DRUM LIQUID OUTLET
REMOTE DEGASSING STATION-1,64325,64323,1,334,SDV-3901-01,CLOSE - LIFT GAS PIG RECEIVER INLET
REMOTE DEGASSING STATION-1,64326,64323,2,334,SDV-3901-02,CLOSE - LIFT GAS PIG RECEIVER INLET BYPASS
REMOTE DEGASSING STATION-1,64327,64323,3,334,PM-1961,TRIP - LP FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-1,64328,64323,4,334,PM-1962,TRIP - LP FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-1,64329,64323,5,334,SDV-1900-23,CLOSE - LP FLARE KO DRUM PUMP DISCHARGE
REMOTE DEGASSING STATION-1,64330,64323,6,334,PM-6705,TRIP - CLOSED DRAIN DRUM PUMP
REMOTE DEGASSING STATION-1,64331,64323,7,334,PM-6706,TRIP - CLOSED DRAIN DRUM PUMP
REMOTE DEGASSING STATION-1,64332,64323,8,334,PM-6707,TRIP - CLOSED DRAIN BOOSTER PUMP
REMOTE DEGASSING STATION-1,64333,64323,9,334,PM-6708,TRIP - CLOSED DRAIN BOOSTER PUMP
REMOTE DEGASSING STATION-1,64334,64323,10,334,SDV-6700-01,CLOSE - CLOSED DRAIN BOOSTER PUMP DISCHARGE
REMOTE DEGASSING STATION-1,64335,64323,11,334,PM-6701,TRIP - FLARE DRAIN SUMP PUMP
REMOTE DEGASSING STATION-1,64336,64323,12,334,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-1,64337,64323,13,334,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-1,64338,64323,14,334,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-1,64339,64323,15,334,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-1,64340,64323,16,334,SDV-0602-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-1,64341,64323,17,334,SDV-0602-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-1,64342,64323,18,334,SDV-0602-03,CLOSE- SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-1,64343,64323,19,334,SDV-0602-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-1,64344,64323,20,334,PM-2201,TRIP - FRESH WATER PUMP
REMOTE DEGASSING STATION-1,64345,64323,21,334,PM-2202,TRIP - FRESH WATER PUMP
REMOTE DEGASSING STATION-1,64346,64323,22,334,PM-2203,TRIP - FRESH WATER UNLOADING PUMP
REMOTE DEGASSING STATION-1,64347,64323,23,334,PM-6212,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-1,64348,64323,24,334,PM-6210,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-1,64349,64323,25,334,PM-6211,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-1,64350,64323,26,334,PM-6302,TRIP - DIESEL TRANSFER PUMP
REMOTE DEGASSING STATION-1,64351,64323,27,334,PM-6301,TRIP - DIESEL UNLOADING PUMP
REMOTE DEGASSING STATION-1,64352,64323,28,334,PM-6201,TRIP - DEMULSIFIER PUMP
REMOTE DEGASSING STATION-1,64353,64323,29,334,PM-6202,TRIP - DEMULSIFIER PUMP
REMOTE DEGASSING STATION-1,64354,64323,30,334,XS-4201-03,TRIP - DIESEL GENERATOR
REMOTE DEGASSING STATION-1,64355,64323,31,334,XS-6103-01,TRIP - COMPRESSOR CONTROL PANEL
REMOTE DEGASSING STATION-1,64356,64323,32,334,XS-6104-01,TRIP - COMPRESSOR CONTROL PANEL
REMOTE DEGASSING STATION-1,64357,64323,33,334,PM-6221,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-1,64358,64323,34,334,PM-6222,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-1,64359,64323,35,334,PM-6213,TRIP - OIL CORROSION INJECTION PUMP MOTOR
