DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
REMOTE DEGASSING STATION-1,64360,64323,36,334,PM-6214,TRIP - OIL CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-1,64361,64323,37,334,PM-6215,TRIP - DEMULSIFIER INJECITON PUMP
REMOTE DEGASSING STATION-1,64362,64323,38,334,PM-6216,TRIP - DEMULSIFIER INJECITON PUMP
REMOTE DEGASSING STATION-1,64363,64323,39,334,PM-6219,TRIP - SCALE INHIBITOR PUMP MOTOR
REMOTE DEGASSING STATION-1,64364,64323,40,334,PM-6220,TRIP - SCALE INHIBITOR PUMP MOTOR
REMOTE DEGASSING STATION-1,64365,64323,41,334,XS-6901-41,TRIP - THYRISTOR CONTROL PANEL
REMOTE DEGASSING STATION-1,64366,64323,42,334,FXM-6707,TRIP - SEAL COOLER FAN MOTOR
REMOTE DEGASSING STATION-1,64367,64323,43,334,FXM-6708,TRIP - SEAL COOLER FAN MOTOR
REMOTE DEGASSING STATION-1,64368,64323,44,334,PM-6001,TRIP - SEAL BARRIER FLUID PUMP
REMOTE DEGASSING STATION-1,64369,64323,45,334,PM-6223,TRIP - GAS CORROSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-1,64370,64323,46,334,PM-6224,TRIP - GAS CORROSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-1,64371,67021,1,334,INSTRUMENT AIR SYSTEM,
REMOTE DEGASSING STATION-1,64372,64371,0,334,PSDL-6100-08A,INSTRUMENT AIR PRESSURE LOW
REMOTE DEGASSING STATION-1,64373,64372,0,334,XS-5500-01,ACTIVATE - RDS-1 SHUTDOWN (TOTAL)
REMOTE DEGASSING STATION-1,64374,67021,2,334,LIFT GAS KO DRUM,V-3101
REMOTE DEGASSING STATION-1,64375,64374,0,334,LSDH-3101-03,(RDS-1) LIFT GAS KO DRUM LEVEL HIGH
REMOTE DEGASSING STATION-1,64376,64375,0,334,SDV-3901-01,CLOSE - LIFT GAS PIG RECEIVER INLET
REMOTE DEGASSING STATION-1,64377,64375,1,334,SDV-3901-02,CLOSE - LIFT GAS PIG RECEIVER INLET BYPASS
REMOTE DEGASSING STATION-1,64378,64374,1,334,LSDL-3101-04,(RDS-1) LIFT GAS KO DRUM LIQUID LEVEL LOW
REMOTE DEGASSING STATION-1,64379,64378,0,334,SDV-3101-02,CLOSE - RDS-1 LIFT GAS KO DRUM LIQUID OUTLET
REMOTE DEGASSING STATION-1,64380,67021,3,334,LIFT GAS TRANSFER PIPELINE,
REMOTE DEGASSING STATION-1,64381,64380,0,334,PSDL-3901-12A/B/C,LOW PRESSURE IN RDS-1 LIFT GAS TRANSFER PIPELINE (2oo3)
REMOTE DEGASSING STATION-1,64382,64381,0,334,SDV-3901-01,CLOSE - LIFT GAS PIG RECEIVER INLET
REMOTE DEGASSING STATION-1,64383,64381,1,334,SDV-3901-02,CLOSE - LIFT GAS PIG RECEIVER INLET BYPASS
REMOTE DEGASSING STATION-1,64384,67021,4,334,LP FLARE SYSTEM,V-1939
REMOTE DEGASSING STATION-1,64385,64384,0,334,LSDL-1939-05,LP FLARE KO DRUM LIQUID LEVEL LOW
REMOTE DEGASSING STATION-1,64386,64385,0,334,PM-1961,TRIP - LP FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-1,64387,64385,1,334,PM-1962,TRIP - LP FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-1,64388,67021,5,334,CLOSED DRAIN,V-6703 - P-6707/08
REMOTE DEGASSING STATION-1,64389,64388,0,334,LSDL-6703-03,CLOSED DRAIN DRUM LIQUID LEVEL LOW
REMOTE DEGASSING STATION-1,64390,64389,0,334,PM-6705,TRIP - CLOSED DRAIN DRUM PUMP
REMOTE DEGASSING STATION-1,64391,64389,1,334,PM-6706,TRIP - CLOSED DRAIN DRUM PUMP
REMOTE DEGASSING STATION-1,64392,64389,2,334,PM-6707,TRIP - CLOSED DRAIN BOOSTER PUMP
REMOTE DEGASSING STATION-1,64393,64389,3,334,PM-6708,TRIP - CLOSED DRAIN BOOSTER PUMP
REMOTE DEGASSING STATION-1,64394,64388,1,334,PSDL-6707-03,CLOSED DRAIN BOOSTER PUMP SUCTION PRESSURE LOW
REMOTE DEGASSING STATION-1,64395,64394,0,334,PM-6707,TRIP - CLOSED DRAIN BOOSTER PUMP
REMOTE DEGASSING STATION-1,64396,64388,2,334,PSDL-6708-03,CLOSED DRAIN BOOSTER PUMP SUCTION PRESSURE LOW
REMOTE DEGASSING STATION-1,64397,64396,0,334,PM-6708,TRIP - CLOSED DRAIN BOOSTER PUMP
REMOTE DEGASSING STATION-1,64398,67021,6,334,FLARE DRAIN SUMP,V-6701
REMOTE DEGASSING STATION-1,64399,64398,0,334,LSDL-6701-02,FLARE DRAIN SUMP DRUM LIQUID LEVEL LOW
REMOTE DEGASSING STATION-1,64400,64399,0,334,PM-6701,TRIP - FLARE DRAIN SUMP PUMP
REMOTE DEGASSING STATION-1,64401,67021,7,334,LP FLARE KO DRUM PUMPS,P-1961/62
REMOTE DEGASSING STATION-1,64402,64401,0,334,PPXI-1691-01,P-1961 MOTOR NOT RUNNING
REMOTE DEGASSING STATION-1,64403,64402,0,334,SDV-1900-23,CLOSE - LP FLARE KO DRUM PUMP DISCHARGE
REMOTE DEGASSING STATION-1,64404,64401,1,334,PPXI-1692-01,P-1962 MOTOR NOT RUNNING
REMOTE DEGASSING STATION-1,64405,64404,0,334,SDV-1900-23,CLOSE - LP FLARE KO DRUM PUMP DISCHARGE
REMOTE DEGASSING STATION-1,64406,67021,8,334,CLOSED DRAIN BOOSTER PUMP,P-6707/6708
REMOTE DEGASSING STATION-1,64407,64406,0,334,PPXI-6707-01,P-6707 MOTOR NOT RUNNING
REMOTE DEGASSING STATION-1,64408,64407,0,334,SDV-6700-01,CLOSE - CLOSED DRAIN BOOSTER PUMP DISCHARGE
REMOTE DEGASSING STATION-1,64409,64406,1,334,PPXI-6708-01,P-6708 MOTOR NOT RUNNING
REMOTE DEGASSING STATION-1,64410,64409,0,334,SDV-6700-01,CLOSE - CLOSED DRAIN BOOSTER PUMP DISCHARGE
REMOTE DEGASSING STATION-1,64411,67021,9,334,GATHERING MANIFOLD,M-0101
REMOTE DEGASSING STATION-1,64412,64411,0,334,MANIFOLD SLOT #1 PRESSURE HIGH,
REMOTE DEGASSING STATION-1,64413,64412,0,334,SDV-0101-01A,CLOSE - OIL FROM SB-204 TO MANIFOLD M-0101 SLOT # 1
REMOTE DEGASSING STATION-1,64414,64411,1,334,MANIFOLD SLOT #2 PRESSURE HIGH,
REMOTE DEGASSING STATION-1,64415,64414,0,334,SDV-0101-02A,CLOSE - OIL FROM SB-020 TO MANIFOLD M-0101 SLOT # 2
REMOTE DEGASSING STATION-1,64416,64411,2,334,MANIFOLD SLOT #3 PRESSURE HIGH,
REMOTE DEGASSING STATION-1,64417,64416,0,334,SDV-0101-03A,CLOSE - OIL FROM SB-200 TO MANIFOLD M-0101 SLOT # 3
REMOTE DEGASSING STATION-1,64418,64411,3,334,MANIFOLD SLOT #4 PRESSURE HIGH,
REMOTE DEGASSING STATION-1,64419,64418,0,334,SDV-0101-04A,CLOSE - OIL FROM SB-097 TO MANIFOLD M-0101 SLOT # 4
REMOTE DEGASSING STATION-1,64420,64411,4,334,MANIFOLD SLOT #5 PRESSURE HIGH,
REMOTE DEGASSING STATION-1,64421,64420,0,334,SDV-0101-05A,CLOSE - OIL FROM SB-021 TO MANIFOLD M-0101 SLOT # 5
REMOTE DEGASSING STATION-1,64422,64411,5,334,MANIFOLD SLOT #6 PRESSURE HIGH,
REMOTE DEGASSING STATION-1,64423,64422,0,334,SDV-0101-06A,CLOSE - OIL FROM SB-107 TO MANIFOLD M-0101 SLOT # 6
REMOTE DEGASSING STATION-1,64424,64411,6,334,MANIFOLD SLOT #7 PRESSURE HIGH,
REMOTE DEGASSING STATION-1,64425,64424,0,334,SDV-0101-07A,CLOSE - OIL FROM SB-148 TO MANIFOLD M-0101 SLOT # 7
REMOTE DEGASSING STATION-1,64426,64411,7,334,MANIFOLD SLOT #8 PRESSURE HIGH,
REMOTE DEGASSING STATION-1,64427,64426,0,334,SDV-0101-08A,CLOSE - OIL FROM SB-094 TO MANIFOLD M-0101 SLOT # 8
REMOTE DEGASSING STATION-1,64428,64411,8,334,MANIFOLD SLOT #9 PRESSURE HIGH,
REMOTE DEGASSING STATION-1,64429,64428,0,334,SDV-0101-09A,CLOSE - OIL FROM SB-038 TO MANIFOLD M-0101 SLOT # 9
REMOTE DEGASSING STATION-1,64430,64411,9,334,MANIFOLD SLOT #10 PRESSURE HIGH,
REMOTE DEGASSING STATION-1,64431,64430,0,334,SDV-0101-10A,CLOSE - OIL FROM SB-314 TO MANIFOLD M-0101 SLOT # 10
REMOTE DEGASSING STATION-1,64432,67021,10,334,GATHERING MANIFOLD,M-0102
REMOTE DEGASSING STATION-1,64433,64432,0,334,HLPV-0102-05B,MANIFOLD SLOT # 5 PRESSURE HIGH
REMOTE DEGASSING STATION-1,64434,64433,0,334,SDV-0102-05A,CLOSE - OIL FROM SB-214 TO MANIFOLD M-0102 SLOT # 5
REMOTE DEGASSING STATION-1,64435,64432,1,334,HLPV-0102-06B,MANIFOLD SLOT # 6 PRESSURE HIGH
REMOTE DEGASSING STATION-1,64436,64435,0,334,SDV-0102-06A,CLOSE - OIL FROM SB-211 TO MANIFOLD M-0102 SLOT # 6
REMOTE DEGASSING STATION-1,64437,64432,2,334,HLPV-0102-07B,MANIFOLD SLOT # 7 PRESSURE HIGH
REMOTE DEGASSING STATION-1,64438,64437,0,334,SDV-0102-07A,CLOSE - OIL FROM SB-213 TO MANIFOLD M-0102 SLOT # 7
REMOTE DEGASSING STATION-1,64439,64432,3,334,HLPV-0102-08B,MANIFOLD SLOT # 8 PRESSURE HIGH
REMOTE DEGASSING STATION-1,64440,64439,0,334,SDV-0102-08A,CLOSE - OIL FROM SB-212 TO MANIFOLD M-0102 SLOT # 8
REMOTE DEGASSING STATION-1,64441,64432,4,334,HLPV-0102-09B,MANIFOLD SLOT # 9 PRESSURE HIGH
REMOTE DEGASSING STATION-1,64442,64441,0,334,SDV-0102-09A,CLOSE - OIL FROM SB-190 TO MANIFOLD M-0102 SLOT # 9
REMOTE DEGASSING STATION-1,64443,64432,5,334,HLPV-0102-010B,MANIFOLD SLOT # 10 PRESSURE HIGH
REMOTE DEGASSING STATION-1,64444,64443,0,334,SDV-0102-010A,CLOSE - OIL FROM SB-172 TO MANIFOLD M-0102 SLOT # 10
REMOTE DEGASSING STATION-1,64445,64432,6,334,HLPV-0102-011B,MANIFOLD SLOT # 11 PRESSURE HIGH
REMOTE DEGASSING STATION-1,64446,64445,0,334,SDV-0102-011A,CLOSE - OIL FROM SB-182 TO MANIFOLD M-0102 SLOT # 11
REMOTE DEGASSING STATION-1,64447,64432,7,334,HLPV-0102-012B,MANIFOLD SLOT # 12 PRESSURE HIGH
REMOTE DEGASSING STATION-1,64448,64447,0,334,SDV-0102-012A,CLOSE - OIL FROM SB-010 TO MANIFOLD M-0102 SLOT # 12
REMOTE DEGASSING STATION-1,64449,64432,8,334,HLPV-0102-013B,MANIFOLD SLOT # 13 PRESSURE HIGH
REMOTE DEGASSING STATION-1,64450,64449,0,334,SDV-0102-013A,CLOSE - OIL FROM SB-160 TO MANIFOLD M-0102 SLOT # 13
REMOTE DEGASSING STATION-1,64451,64432,9,334,HLPV-0102-014B,MANIFOLD SLOT # 14 PRESSURE HIGH
REMOTE DEGASSING STATION-1,64452,64451,0,334,SDV-0102-014A,CLOSE - OIL FROM SB-163 TO MANIFOLD M-0102 SLOT # 14
REMOTE DEGASSING STATION-1,64453,64432,10,334,HLPV-0102-015B,MANIFOLD SLOT # 15 PRESSURE HIGH
REMOTE DEGASSING STATION-1,64454,64453,0,334,SDV-0102-015A,CLOSE - OIL FROM SB-106 TO MANIFOLD M-0102 SLOT # 15
REMOTE DEGASSING STATION-1,64455,67021,11,334,TEST SEPARATOR,V-0601
REMOTE DEGASSING STATION-1,64456,64455,0,334,PSDH-0601-01,SEPARATOR PRESSURE HIGH
REMOTE DEGASSING STATION-1,64457,64456,0,334,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-1,64458,64456,1,334,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-1,64459,64456,2,334,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-1,64460,64456,3,334,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-1,64461,64455,1,334,PSDL-0601-02,SEPARATOR PRESSURE LOW
REMOTE DEGASSING STATION-1,64462,64461,0,334,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-1,64463,64461,1,334,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-1,64464,64461,2,334,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-1,64465,64461,3,334,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-1,64466,64455,2,334,LSDH-0601-07,SEPARATOR OIL LEVEL HIGH
REMOTE DEGASSING STATION-1,64467,64466,0,334,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-1,64468,64466,1,334,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-1,64469,64466,2,334,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-1,64470,64466,3,334,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-1,64471,64455,3,334,LSDL-0601-08,SEPARATOR OIL LEVEL LOW
REMOTE DEGASSING STATION-1,64472,64471,0,334,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-1,64473,64471,1,334,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-1,64474,64471,2,334,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-1,64475,64471,3,334,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-1,64476,64455,4,334,HSD-5500-02,SEPARATOR PUSH BUTTON (RDS1 AUX CONSOLE)
REMOTE DEGASSING STATION-1,64477,64476,0,334,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-1,64478,64476,1,334,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-1,64479,64476,2,334,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-1,64480,64476,3,334,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-1,64481,64455,5,334,HSD-5500-91A,SEPARATOR ESD PUSH BUTTON (SOFT-CDS)
REMOTE DEGASSING STATION-1,64482,64481,0,334,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-1,64483,64481,1,334,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-1,64484,64481,2,334,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-1,64485,64481,3,334,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-1,64486,64455,6,334,HSD-5500-05,SEPARATOR PUSH BUTTON FOR BLOWDOWN (RDS1 AUX CONSOLE)
REMOTE DEGASSING STATION-1,64487,64486,0,334,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-1,64488,64486,1,334,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-1,64489,64486,2,334,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-1,64490,64486,3,334,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-1,64491,64486,4,334,BDV-0601-05,OPEN - DEPRESSURISING VALVE
REMOTE DEGASSING STATION-1,64492,64455,7,334,HSD-5500-81B,SEPARATOR PUSH BUTTON FOR BLOWDOWN (SOFT-CDS)
REMOTE DEGASSING STATION-1,64493,64492,0,334,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-1,64494,64492,1,334,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-1,64495,64492,2,334,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-1,64496,64492,3,334,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-1,64497,64492,4,334,BDV-0601-05,OPEN - DEPRESSURISING VALVE
REMOTE DEGASSING STATION-1,64498,67021,12,334,TEST SEPARATOR,V-0602
REMOTE DEGASSING STATION-1,64499,64498,0,334,PSDH-0602-01,SEPARATOR PRESSURE HIGH
REMOTE DEGASSING STATION-1,64500,64499,0,334,SDV-0602-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-1,64501,64499,1,334,SDV-0602-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-1,64502,64499,2,334,SDV-0602-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-1,64503,64499,3,334,SDV-0602-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-1,64504,64498,1,334,PSDL-0602-02,SEPARATOR PRESSURE LOW
REMOTE DEGASSING STATION-1,64505,64504,0,334,SDV-0602-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-1,64506,64504,1,334,SDV-0602-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-1,64507,64504,2,334,SDV-0602-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-1,64508,64504,3,334,SDV-0602-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-1,64509,64498,2,334,LSDH-0602-07,SEPARATOR OIL LEVEL HIGH
REMOTE DEGASSING STATION-1,64510,64509,0,334,SDV-0602-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-1,64511,64509,1,334,SDV-0602-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-1,64512,64509,2,334,SDV-0602-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-1,64513,64509,3,334,SDV-0602-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-1,64514,64498,3,334,LSDL-0602-08,SEPARATOR OIL LEVEL LOW
REMOTE DEGASSING STATION-1,64515,64514,0,334,SDV-0602-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-1,64516,64514,1,334,SDV-0602-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-1,64517,64514,2,334,SDV-0602-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-1,64518,64514,3,334,SDV-0602-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-1,64519,64498,4,334,HSD-5500-03,SEPARATOR PUSH BUTTON (RDS1 AUX CONSOLE)
REMOTE DEGASSING STATION-1,64520,64519,0,334,SDV-0602-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-1,64521,64519,1,334,SDV-0602-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-1,64522,64519,2,334,SDV-0602-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-1,64523,64519,3,334,SDV-0602-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-1,64524,64498,5,334,HSD-5500-91A,SEPARATOR ESD PUSH BUTTON (SOFT-CDS)
REMOTE DEGASSING STATION-1,64525,64524,0,334,SDV-0602-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-1,64526,64524,1,334,SDV-0602-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-1,64527,64524,2,334,SDV-0602-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-1,64528,64524,3,334,SDV-0602-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-1,64529,64498,6,334,HSD-5500-06,SEPARATOR PUSH BUTTON FOR BLOWDOWN (RDS1 AUX CONSOLE)
REMOTE DEGASSING STATION-1,64530,64529,0,334,SDV-0602-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-1,64531,64529,1,334,SDV-0602-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-1,64532,64529,2,334,SDV-0602-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-1,64533,64529,3,334,SDV-0602-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-1,64534,64529,4,334,BDV-0602-05,OPEN - DEPRESSURISING VALVE
REMOTE DEGASSING STATION-1,64535,64498,7,334,HSD-5500-91B,SEPARATOR PUSH BUTTON FOR BLOWDOWN (SOFT-CDS)
REMOTE DEGASSING STATION-1,64536,64535,0,334,SDV-0602-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-1,64537,64535,1,334,SDV-0602-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-1,64538,64535,2,334,SDV-0602-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-1,64539,64535,3,334,SDV-0602-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-1,64540,64535,4,334,BDV-0602-05,OPEN - DEPRESSURISING VALVE
REMOTE DEGASSING STATION-1,64541,67021,13,334,FRESH WATER TANK,T-2201
REMOTE DEGASSING STATION-1,64542,64541,0,334,LSDL-2201-01,TANK LEVEL LOW
REMOTE DEGASSING STATION-1,64543,64542,0,334,PM-2201,TRIP - FRESH WATER PUMP
REMOTE DEGASSING STATION-1,64544,64542,1,334,PM-2202,TRIP - FRESH WATER PUMP
REMOTE DEGASSING STATION-1,64545,67021,14,334,FRESH WATER CHEMICAL INJECTION TANK,
REMOTE DEGASSING STATION-1,64546,64545,0,334,LISL-6210-01,TANK LEVEL LOW (SCALE INHIBITOR)
REMOTE DEGASSING STATION-1,64547,64546,0,334,PM-6212,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-1,64548,64545,1,334,LISL-6210-02,TANK LEVEL LOW (CHEMICAL)
REMOTE DEGASSING STATION-1,64549,64548,0,334,PM-6210,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-1,64550,64545,2,334,LISL-6210-03,TANK LEVEL LOW (BIOCIDE)
REMOTE DEGASSING STATION-1,64551,64550,0,334,PM-6210,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-1,64552,64545,3,334,LISL-6210-04,TANK LEVEL LOW (OXYGEN SCAVENGER)
REMOTE DEGASSING STATION-1,64553,64552,0,334,PM-6211,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-1,64554,67021,15,334,DEMULSIFIER TANK,T-6201
REMOTE DEGASSING STATION-1,64555,64554,0,334,LSDL-6201-02,TANK LEVEL LOW (DEMULSIFIER)
REMOTE DEGASSING STATION-1,64556,64555,0,334,PM-6201,TRIP - DEMULSIFIER PUMP
REMOTE DEGASSING STATION-1,64557,64555,1,334,PM-6202,TRIP - DEMULSIFIER PUMP
REMOTE DEGASSING STATION-1,64558,67021,16,334,PACKAGES,
REMOTE DEGASSING STATION-1,64559,64558,0,334,LSDL-6221-41,BIOCIDE TANK T-6221 LIQUID LEVEL LOW
REMOTE DEGASSING STATION-1,64560,64559,0,334,PM-6221,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-1,64561,64559,1,334,PM-6222,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-1,64562,64558,1,334,PSDH-6221-41,BIOCIDE INJECTION PUMP P-6221/22 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-1,64563,64562,0,334,PM-6221,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-1,64564,64558,2,334,PSDH-6222-41,BIOCIDE INJECTION PUMP P-6221/22 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-1,64565,64564,0,334,PM-6222,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-1,64566,64558,3,334,LSDL-6213-41,OIL CORROSION STORAGE TANK T-6213 LIQUID LEVEL LOW
REMOTE DEGASSING STATION-1,64567,64566,0,334,PM-6213,TRIP - OIL CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-1,64568,64566,1,334,PM-6214,TRIP - OIL CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-1,64569,64558,4,334,PSDH-6213-41,OIL CORROSION INJECTION PUMP P-6213/14 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-1,64570,64569,0,334,PM-6213,TRIP - OIL CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-1,64571,64558,5,334,PSDH-6214-41,OIL CORROSION INJECTION PUMP P-6213/14 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-1,64572,64571,0,334,PM-6214,TRIP - OIL CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-1,64573,64558,6,334,LSDL-6215-41,DEMULSIFIIER TANK T-6215 LIQUID LEVEL LOW
REMOTE DEGASSING STATION-1,64574,64573,0,334,PM-6215,TRIP - DEMULSIFIER INJECITON PUMP
REMOTE DEGASSING STATION-1,64575,64573,1,334,PM-6216,TRIP - DEMULSIFIER INJECITON PUMP
REMOTE DEGASSING STATION-1,64576,64558,7,334,PSDH-6215-41,DEMULSIFIER INJECTION PUMP P-6215/16 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-1,64577,64576,0,334,PM-6215,TRIP - DEMULSIFIER INJECITON PUMP
REMOTE DEGASSING STATION-1,64578,64558,8,334,PSDH-6216-41,DEMULSIFIER INJECTION PUMP P-6215/16 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-1,64579,64578,0,334,PM-6216,TRIP - DEMULSIFIER INJECITON PUMP
REMOTE DEGASSING STATION-1,64580,64558,9,334,LSDL-6219-41,SCALE INHIBITOR TANK T-6219 LIQUID LEVEL LOW
REMOTE DEGASSING STATION-1,64581,64580,0,334,PM-6219,TRIP - SCALE INHIBITOR PUMP MOTOR
REMOTE DEGASSING STATION-1,64582,64580,1,334,PM-6220,TRIP - SCALE INHIBITOR PUMP MOTOR
REMOTE DEGASSING STATION-1,64583,64558,10,334,PSDH-6219-41,SCALE INHIBITOR PUMP P-6219/20 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-1,64584,64583,0,334,PM-6219,TRIP - SCALE INHIBITOR PUMP MOTOR
REMOTE DEGASSING STATION-1,64585,64558,11,334,PSDH-6220-41,SCALE INHIBITOR PUMP P-6219/20 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-1,64586,64585,0,334,PM-6220,TRIP - SCALE INHIBITOR PUMP MOTOR
REMOTE DEGASSING STATION-1,64587,64558,12,334,TSDH-6901-41,N2 GENERATION U-6901 COMPRESSED AIR DISCHARGE TEMPERATURE HIGH
REMOTE DEGASSING STATION-1,64588,64587,0,334,XS-6901-41,TRIP - THYRISTOR CONTROL PANEL
REMOTE DEGASSING STATION-1,64589,64558,13,334,LSDL-6223-41,GAS CORROSION TANK T-6223 LIQUID LEVEL LOW
REMOTE DEGASSING STATION-1,64590,64589,0,334,PM-6223,TRIP - GAS CORROSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-1,64591,64589,1,334,PM-6224,TRIP - GAS CORROSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-1,64592,64558,14,334,PSDH-6223-41,GAS CORROSION PUMPS P-6223/24 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-1,64593,64592,0,334,PM-6223,TRIP - GAS CORROSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-1,64594,64558,15,334,PSDH-6224-41,GAS CORROSION PUMPS P-6223/24 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-1,64595,64594,0,334,PM-6224,TRIP - GAS CORROSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-2,64596,0,0,335,ASAB RDS-2,
REMOTE DEGASSING STATION-2,64597,64596,0,335,ESD-3,
REMOTE DEGASSING STATION-2,64598,64597,0,335,HSD-5500-07,RDS-2 SHUTDOWN BUTTON (FIELD)
REMOTE DEGASSING STATION-2,64599,64598,0,335,XS-5500-01,ACTIVATE - RDS-2 SHUTDOWN (TOTAL)
REMOTE DEGASSING STATION-2,64600,64597,1,335,HSD-5500-01,RDS-2 SHUTDOWN BUTTON FROM RDS-2 AUX CONSOLE
REMOTE DEGASSING STATION-2,64601,64600,0,335,XS-5500-01,ACTIVATE - RDS-2 SHUTDOWN (TOTAL)
REMOTE DEGASSING STATION-2,64602,64597,2,335,HSD-5500-11,RDS-2 SHUTDOWN BUTTON (SOFT) FROM CDS OWS CCR
REMOTE DEGASSING STATION-2,64603,64602,0,335,XS-5500-01,ACTIVATE - RDS-2 SHUTDOWN (TOTAL)
REMOTE DEGASSING STATION-2,64604,64597,3,335,XS-5400-71,F&G DETECTION PROCESS
REMOTE DEGASSING STATION-2,64605,64604,0,335,XS-5500-02,ACTIVATE - RDS-2 SHUTDOWN (PARTIAL)
REMOTE DEGASSING STATION-2,64606,64597,4,335,XS-5400-72,F&G DETECTION (FLARE KOD)
REMOTE DEGASSING STATION-2,64607,64606,0,335,XS-5500-01,ACTIVATE - RDS-2 SHUTDOWN (TOTAL)
REMOTE DEGASSING STATION-2,64608,64597,5,335,XS-5500-02,RDS-2 SHUTDOWN (PARTIAL)
REMOTE DEGASSING STATION-2,64609,64608,0,335,SDV-3101-02,CLOSE - RDS-2 LIFT GAS KO DRUM LIQUID OUTLET
REMOTE DEGASSING STATION-2,64610,64608,1,335,SDV-3901-01,CLOSE - LIFT GAS PIG RECEIVER INLET
REMOTE DEGASSING STATION-2,64611,64608,2,335,SDV-3901-02,CLOSE - LIFT GAS PIG RECEIVER INLET BYPASS
REMOTE DEGASSING STATION-2,64612,64608,3,335,SDV-2401-06,CLOSE - RDS-2 PW PIG RECEIVER INLET SDV
REMOTE DEGASSING STATION-2,64613,64608,4,335,SDV-2401-07,CLOSE - RDS-2 PW PIG RECEIVER INLET BYPASS SDV
REMOTE DEGASSING STATION-2,64614,64608,5,335,PM-6705,TRIP - CLOSED DRAIN DRUM PUMP
REMOTE DEGASSING STATION-2,64615,64608,6,335,PM-6706,TRIP - CLOSED DRAIN DRUM PUMP
REMOTE DEGASSING STATION-2,64616,64608,7,335,PM-6707,TRIP - CLOSED DRAIN BOOSTER PUMP
REMOTE DEGASSING STATION-2,64617,64608,8,335,PM-6708,TRIP - CLOSED DRAIN BOOSTER PUMP
REMOTE DEGASSING STATION-2,64618,64608,9,335,SDV-6700-01,CLOSE - CLOSED DRAIN BOOSTER PUMP DISCHARGE
REMOTE DEGASSING STATION-2,64619,64608,10,335,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-2,64620,64608,11,335,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-2,64621,64608,12,335,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-2,64622,64608,13,335,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-2,64623,64608,14,335,PM-2201,TRIP - FRESH WATER PUMP
REMOTE DEGASSING STATION-2,64624,64608,15,335,PM-2202,TRIP - FRESH WATER PUMP
REMOTE DEGASSING STATION-2,64625,64608,16,335,PM-2203,TRIP - FRESH WATER UNLOADING PUMP
REMOTE DEGASSING STATION-2,64626,64608,17,335,PM-6212,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-2,64627,64608,18,335,PM-6210,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-2,64628,64608,19,335,PM-6211,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-2,64629,64608,20,335,PM-6302,TRIP - DIESEL TRANSFER PUMP
REMOTE DEGASSING STATION-2,64630,64608,21,335,PM-6301,TRIP - DIESEL UNLOADING PUMP
REMOTE DEGASSING STATION-2,64631,64608,22,335,PM-6201,TRIP - DEMULSIFIER PUMP
REMOTE DEGASSING STATION-2,64632,64608,23,335,PM-6202,TRIP - DEMULSIFIER PUMP
REMOTE DEGASSING STATION-2,64633,64608,24,335,XS-4201-03,TRIP - DIESEL GENERATOR
REMOTE DEGASSING STATION-2,64634,64608,25,335,PM-6221,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-2,64635,64608,26,335,PM-6222,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-2,64636,64608,27,335,PM-6213,TRIP - OIL CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-2,64637,64608,28,335,PM-6214,TRIP - OIL CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-2,64638,64608,29,335,PM-6215,TRIP - DEMULSIFIER INJECITON PUMP
REMOTE DEGASSING STATION-2,64639,64608,30,335,PM-6216,TRIP - DEMULSIFIER INJECITON PUMP
REMOTE DEGASSING STATION-2,64640,64608,31,335,PM-6219,TRIP - SCALE INHIBITOR PUMP MOTOR
REMOTE DEGASSING STATION-2,64641,64608,32,335,PM-6220,TRIP - SCALE INHIBITOR PUMP MOTOR
REMOTE DEGASSING STATION-2,64642,64608,33,335,XS-6901-41,TRIP - THYRISTOR CONTROL PANEL
REMOTE DEGASSING STATION-2,64643,64608,34,335,PM-6217,TRIP - WATER CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-2,64644,64608,35,335,PM-6218,TRIP - WATER CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-2,64645,64608,36,335,FXM-6707,TRIP - SEAL COOLER FAN MOTOR
REMOTE DEGASSING STATION-2,64646,64608,37,335,FXM-6708,TRIP - SEAL COOLER FAN MOTOR
REMOTE DEGASSING STATION-2,64647,64608,38,335,PM-6001,TRIP - SEAL BARRIER FLUID PUMP
REMOTE DEGASSING STATION-2,64648,64608,39,335,PM-6223,TRIP - GAS CORROSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-2,64649,64608,40,335,PM-6224,TRIP - GAS CORROSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-2,64650,64597,6,335,XS-5500-01,RDS-2 SHUTDOWN (TOTAL)
REMOTE DEGASSING STATION-2,64651,64650,0,335,SDV-3101-02,CLOSE - RDS-2 LIFT GAS KO DRUM LIQUID OUTLET
REMOTE DEGASSING STATION-2,64652,64650,1,335,SDV-3901-01,CLOSE - LIFT GAS PIG RECEIVER INLET
REMOTE DEGASSING STATION-2,64653,64650,2,335,SDV-3901-02,CLOSE - LIFT GAS PIG RECEIVER INLET BYPASS
REMOTE DEGASSING STATION-2,64654,64650,3,335,SDV-2401-06,CLOSE - RDS-2 PW PIG RECEIVER INLET SDV
REMOTE DEGASSING STATION-2,64655,64650,4,335,SDV-2401-07,CLOSE - RDS-2 PW PIG RECEIVER INLET BYPASS SDV
REMOTE DEGASSING STATION-2,64656,64650,5,335,PM-1963,TRIP - LP FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-2,64657,64650,6,335,PM-1964,TRIP - LP FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-2,64658,64650,7,335,SDV-1900-27,CLOSE - LP FLARE KO DRUM PUMP DISCHARGE
REMOTE DEGASSING STATION-2,64659,64650,8,335,PM-6705,TRIP - CLOSED DRAIN DRUM PUMP
REMOTE DEGASSING STATION-2,64660,64650,9,335,PM-6706,TRIP - CLOSED DRAIN DRUM PUMP
REMOTE DEGASSING STATION-2,64661,64650,10,335,PM-6707,TRIP - CLOSED DRAIN BOOSTER PUMP
REMOTE DEGASSING STATION-2,64662,64650,11,335,PM-6708,TRIP - CLOSED DRAIN BOOSTER PUMP
REMOTE DEGASSING STATION-2,64663,64650,12,335,SDV-6700-01,CLOSE - CLOSED DRAIN BOOSTER PUMP DISCHARGE
REMOTE DEGASSING STATION-2,64664,64650,13,335,PM-6702,TRIP - FLARE DRAIN SUMP PUMP
REMOTE DEGASSING STATION-2,64665,64650,14,335,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-2,64666,64650,15,335,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-2,64667,64650,16,335,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-2,64668,64650,17,335,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-2,64669,64650,18,335,PM-2201,TRIP - FRESH WATER PUMP
REMOTE DEGASSING STATION-2,64670,64650,19,335,PM-2202,TRIP - FRESH WATER PUMP
REMOTE DEGASSING STATION-2,64671,64650,20,335,PM-2203,TRIP - FRESH WATER UNLOADING PUMP
REMOTE DEGASSING STATION-2,64672,64650,21,335,PM-6212,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-2,64673,64650,22,335,PM-6210,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-2,64674,64650,23,335,PM-6211,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-2,64675,64650,24,335,PM-6302,TRIP - DIESEL TRANSFER PUMP
REMOTE DEGASSING STATION-2,64676,64650,25,335,PM-6301,TRIP - DIESEL UNLOADING PUMP
REMOTE DEGASSING STATION-2,64677,64650,26,335,PM-6201,TRIP - DEMULSIFIER PUMP
REMOTE DEGASSING STATION-2,64678,64650,27,335,PM-6202,TRIP - DEMULSIFIER PUMP
REMOTE DEGASSING STATION-2,64679,64650,28,335,XS-4201-03,TRIP - DIESEL GENERATOR
REMOTE DEGASSING STATION-2,64680,64650,29,335,XS-6103-01,TRIP - COMPRESSOR CONTROL PANEL
REMOTE DEGASSING STATION-2,64681,64650,30,335,XS-6104-01,TRIP - COMPRESSOR CONTROL PANEL
REMOTE DEGASSING STATION-2,64682,64650,31,335,PM-6221,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-2,64683,64650,32,335,PM-6222,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-2,64684,64650,33,335,PM-6213,TRIP - OIL CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-2,64685,64650,34,335,PM-6214,TRIP - OIL CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-2,64686,64650,35,335,PM-6215,TRIP - DEMULSIFIER INJECITON PUMP
REMOTE DEGASSING STATION-2,64687,64650,36,335,PM-6216,TRIP - DEMULSIFIER INJECITON PUMP
REMOTE DEGASSING STATION-2,64688,64650,37,335,PM-6219,TRIP - SCALE INHIBITOR PUMP MOTOR
REMOTE DEGASSING STATION-2,64689,64650,38,335,PM-6220,TRIP - SCALE INHIBITOR PUMP MOTOR
REMOTE DEGASSING STATION-2,64690,64650,39,335,XS-6901-41,TRIP - THYRISTOR CONTROL PANEL
REMOTE DEGASSING STATION-2,64691,64650,40,335,PM-6217,TRIP - WATER CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-2,64692,64650,41,335,PM-6218,TRIP - WATER CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-2,64693,64650,42,335,FXM-6707,TRIP - SEAL COOLER FAN MOTOR
REMOTE DEGASSING STATION-2,64694,64650,43,335,FXM-6708,TRIP - SEAL COOLER FAN MOTOR
REMOTE DEGASSING STATION-2,64695,64650,44,335,PM-6001,TRIP - SEAL BARRIER FLUID PUMP
REMOTE DEGASSING STATION-2,64696,64650,45,335,PM-6223,TRIP - GAS CORROSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-2,64697,64650,46,335,PM-6224,TRIP - GAS CORROSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-2,64698,64596,1,335,INSTRUMENT AIR SYSTEM,
REMOTE DEGASSING STATION-2,64699,64698,0,335,PSDL-6100-08A,INSTRUMENT AIR PRESSURE LOW
REMOTE DEGASSING STATION-2,64700,64699,0,335,XS-5500-01,ACTIVATE - RDS-2 SHUTDOWN (TOTAL)
REMOTE DEGASSING STATION-2,64701,64596,2,335,LIFT GAS KO DRUM,V-3101
REMOTE DEGASSING STATION-2,64702,64701,0,335,LSDH-3101-03,(RDS-2) LIFT GAS KO DRUM LEVEL HIGH
REMOTE DEGASSING STATION-2,64703,64702,0,335,SDV-3901-01,CLOSE - LIFT GAS PIG RECEIVER INLET
REMOTE DEGASSING STATION-2,64704,64702,1,335,SDV-3901-02,CLOSE - LIFT GAS PIG RECEIVER INLET BYPASS
REMOTE DEGASSING STATION-2,64705,64701,1,335,LSDL-3101-04,(RDS-2) LIFT GAS KO DRUM LIQUID LEVEL LOW
REMOTE DEGASSING STATION-2,64706,64705,0,335,SDV-3101-02,CLOSE - RDS-2 LIFT GAS KO DRUM LIQUID OUTLET
REMOTE DEGASSING STATION-2,64707,64705,3,335,LIFT GAS TRANSFER PIPELINE,
REMOTE DEGASSING STATION-2,64708,64708,0,335,PSDL-3902-12A/B/C,LOW PRESSURE IN RDS-2 LIFT GAS TRANSFER PIPELINE (2oo3)
REMOTE DEGASSING STATION-2,64709,64708,0,335,SDV-3901-01,CLOSE - LIFT GAS PIG RECEIVER INLET
REMOTE DEGASSING STATION-2,64710,64708,1,335,SDV-3901-02,CLOSE - LIFT GAS PIG RECEIVER INLET BYPASS
REMOTE DEGASSING STATION-2,64711,64596,4,335,PRODUCED WATER TRANSFER PIPELINE,
REMOTE DEGASSING STATION-2,64712,64711,0,335,PSDL-2401-12,RDS-2 PW TRANSFER LINE LOW PRESSURE
REMOTE DEGASSING STATION-2,64713,64712,0,335,SDV-2401-06,CLOSE - RDS-2 PW PIG RECEIVER INLET SDV
REMOTE DEGASSING STATION-2,64714,64712,1,335,SDV-2401-07,CLOSE - RDS-2 PW PIG RECEIVER INLET BYPASS SDV
REMOTE DEGASSING STATION-2,64715,64596,5,335,LP FLARE SYSTEM,V-1940
REMOTE DEGASSING STATION-2,64716,64715,0,335,LSDL-1940-05,LP FLARE KO DRUM LIQUID LEVEL LOW
REMOTE DEGASSING STATION-2,64717,64716,0,335,PM-1963,TRIP - LP FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-2,64718,64716,1,335,PM-1964,TRIP - LP FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-2,64719,64596,6,335,CLOSED DRAIN,V-6703 - P-6707/08
REMOTE DEGASSING STATION-2,64720,64719,0,335,LSDL-6703-03,CLOSED DRAIN DRUM LIQUID LEVEL LOW
REMOTE DEGASSING STATION-2,64721,64720,0,335,PM-6705,TRIP - CLOSED DRAIN DRUM PUMP
REMOTE DEGASSING STATION-2,64722,64720,1,335,PM-6706,TRIP - CLOSED DRAIN DRUM PUMP
REMOTE DEGASSING STATION-2,64723,64720,2,335,PM-6707,TRIP - CLOSED DRAIN BOOSTER PUMP
REMOTE DEGASSING STATION-2,64724,64720,3,335,PM-6708,TRIP - CLOSED DRAIN BOOSTER PUMP
REMOTE DEGASSING STATION-2,64725,64719,1,335,PSDL-6707-03,CLOSED DRAIN BOOSTER PUMP SUCTION PRESSURE LOW
REMOTE DEGASSING STATION-2,64726,64725,0,335,PM-6707,TRIP - CLOSED DRAIN BOOSTER PUMP
REMOTE DEGASSING STATION-2,64727,64719,2,335,PSDL-6708-03,CLOSED DRAIN BOOSTER PUMP SUCTION PRESSURE LOW
REMOTE DEGASSING STATION-2,64728,64727,0,335,PM-6708,TRIP - CLOSED DRAIN BOOSTER PUMP
REMOTE DEGASSING STATION-2,64729,64596,7,335,FLARE DRAIN SUMP,V-6702
REMOTE DEGASSING STATION-2,64730,64729,0,335,LSDL-6702-02,FLARE DRAIN SUMP DRUM LIQUID LEVEL LOW
REMOTE DEGASSING STATION-2,64731,64730,0,335,PM-6702,TRIP - FLARE DRAIN SUMP PUMP
REMOTE DEGASSING STATION-2,64732,64596,8,335,LP FLARE KO DRUM PUMPS,P-1963/64
REMOTE DEGASSING STATION-2,64733,64732,0,335,PPXI-1963-01,P-1963 MOTOR NOT RUNNING
REMOTE DEGASSING STATION-2,64734,64733,0,335,SDV-1900-27,CLOSE - LP FLARE KO DRUM PUMP DISCHARGE
REMOTE DEGASSING STATION-2,64735,64732,1,335,PPXI-1964-01,P-1964 MOTOR NOT RUNNING
REMOTE DEGASSING STATION-2,64736,64735,0,335,SDV-1900-27,CLOSE - LP FLARE KO DRUM PUMP DISCHARGE
REMOTE DEGASSING STATION-2,64737,64596,9,335,CLOSED DRAIN BOOSTER PUMP,P-6707/6708
REMOTE DEGASSING STATION-2,64738,64737,0,335,PPXI-6707-01,P-6707 MOTOR NOT RUNNING
REMOTE DEGASSING STATION-2,64739,64738,0,335,SDV-6700-01,CLOSE - CLOSED DRAIN BOOSTER PUMP DISCHARGE
REMOTE DEGASSING STATION-2,64740,64738,1,335,PPXI-6708-01,P-6708 MOTOR NOT RUNNING
REMOTE DEGASSING STATION-2,64741,64740,0,335,SDV-6700-01,CLOSE - CLOSED DRAIN BOOSTER PUMP DISCHARGE
REMOTE DEGASSING STATION-2,64742,64596,10,335,GATHERING MANIFOLD,M-0101
REMOTE DEGASSING STATION-2,64743,64742,0,335,HLPV-0101-08B,MANIFOLD SLOT #8 PRESSURE HIGH
REMOTE DEGASSING STATION-2,64744,64743,0,335,SDV-0101-08A,CLOSE - OIL FROM SB-215 TO MANIFOLD M-0101 SLOT # 8
REMOTE DEGASSING STATION-2,64745,64742,1,335,HLPV-0101-09B,MANIFOLD SLOT #9 PRESSURE HIGH
REMOTE DEGASSING STATION-2,64746,64745,0,335,SDV-0101-09A,CLOSE - OIL FROM SB-302 TO MANIFOLD M-0101 SLOT # 9
REMOTE DEGASSING STATION-2,64747,64742,2,335,HLPV-0101-10B,MANIFOLD SLOT #10 PRESSURE HIGH
REMOTE DEGASSING STATION-2,64748,64747,0,335,SDV-0101-10A,CLOSE - OIL FROM SB-179 TO MANIFOLD M-0101 SLOT # 10
REMOTE DEGASSING STATION-2,64749,64742,3,335,HLPV-0101-11B,MANIFOLD SLOT #11 PRESSURE HIGH
REMOTE DEGASSING STATION-2,64750,64749,0,335,SDV-0101-11A,CLOSE - OIL FROM SB-201 TO MANIFOLD M-0101 SLOT # 11
REMOTE DEGASSING STATION-2,64751,64742,4,335,HLPV-0101-12B,MANIFOLD SLOT #12 PRESSURE HIGH
REMOTE DEGASSING STATION-2,64752,64751,0,335,SDV-0101-12A,CLOSE - OIL FROM SB-025 TO MANIFOLD M-0101 SLOT # 12
REMOTE DEGASSING STATION-2,64753,64742,5,335,HLPV-0101-13B,MANIFOLD SLOT #13 PRESSURE HIGH
REMOTE DEGASSING STATION-2,64754,64753,0,335,SDV-0101-13A,CLOSE - OIL FROM SB-102 TO MANIFOLD M-0101 SLOT # 13
REMOTE DEGASSING STATION-2,64755,64742,6,335,HLPV-0101-14B,MANIFOLD SLOT #14 PRESSURE HIGH
REMOTE DEGASSING STATION-2,64756,64755,0,335,SDV-0101-14A,CLOSE - OIL FROM SB-154 TO MANIFOLD M-0101 SLOT # 14
REMOTE DEGASSING STATION-2,64757,64742,7,335,HLPV-0101-15B,MANIFOLD SLOT #15 PRESSURE HIGH
REMOTE DEGASSING STATION-2,64758,64757,0,335,SDV-0101-15A,CLOSE - OIL FROM SB-216 TO MANIFOLD M-0101 SLOT # 15
REMOTE DEGASSING STATION-2,64759,64596,11,335,GATHERING MANIFOLD,M-0102
REMOTE DEGASSING STATION-2,64760,64759,0,335,MANIFOLD SLOT #7 PRESSURE HIGH,
REMOTE DEGASSING STATION-2,64761,64760,0,335,SDV-0102-07A,CLOSE- OIL FROM SB-269 TO MANIFOLD M-0102 SLOT # 7
REMOTE DEGASSING STATION-2,64762,64759,1,335,MANIFOLD SLOT #8 PRESSURE HIGH,
REMOTE DEGASSING STATION-2,64763,64762,0,335,SDV-0102-08A,CLOSE- OIL FROM SB-272 TO MANIFOLD M-0102 SLOT # 8
REMOTE DEGASSING STATION-2,64764,64759,2,335,HLPV-0102-09B,MANIFOLD SLOT #9 PRESSURE HIGH
REMOTE DEGASSING STATION-2,64765,64764,0,335,SDV-0102-09A,CLOSE- OIL FROM SB-169 TO MANIFOLD M-0102 SLOT # 9
REMOTE DEGASSING STATION-2,64766,64759,3,335,HLPV-0102-10B,MANIFOLD SLOT #10 PRESSURE HIGH
REMOTE DEGASSING STATION-2,64767,64766,0,335,SDV-0102-10A,CLOSE- OIL FROM SB-134 TO MANIFOLD M-0102 SLOT # 10
REMOTE DEGASSING STATION-2,64768,64759,4,335,PSDH-0102-11B,MANIFOLD SLOT #11 PRESSURE HIGH
REMOTE DEGASSING STATION-2,64769,64768,0,335,SDV-0102-11A,CLOSE- OIL FROM SB-151 TO MANIFOLD M-0102 SLOT # 11
REMOTE DEGASSING STATION-2,64770,64759,5,335,PSDH-0102-12B,MANIFOLD SLOT #12 PRESSURE HIGH
REMOTE DEGASSING STATION-2,64771,64770,0,335,SDV-0102-12A,CLOSE- OIL FROM SB-016 TO MANIFOLD M-0102 SLOT # 12
REMOTE DEGASSING STATION-2,64772,64759,6,335,PSDH-0102-13B,MANIFOLD SLOT #13 PRESSURE HIGH
REMOTE DEGASSING STATION-2,64773,64772,0,335,SDV-0102-13A,CLOSE- OIL FROM SB-018 TO MANIFOLD M-0102 SLOT # 13
REMOTE DEGASSING STATION-2,64774,64759,7,335,PSDH-0102-14B,MANIFOLD SLOT #14 PRESSURE HIGH
REMOTE DEGASSING STATION-2,64775,64774,0,335,SDV-0102-14A,CLOSE- OIL FROM SB-410 TO MANIFOLD M-0102 SLOT # 14
REMOTE DEGASSING STATION-2,64776,64596,12,335,TEST SEPARATOR,V-0601
REMOTE DEGASSING STATION-2,64777,64776,0,335,PSDH-0601-01,SEPARATOR PRESSURE HIGH
REMOTE DEGASSING STATION-2,64778,64777,0,335,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-2,64779,64777,1,335,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-2,64780,64777,2,335,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-2,64781,64777,3,335,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-2,64782,64776,1,335,PSDL-0601-02,SEPARATOR PRESSURE LOW
REMOTE DEGASSING STATION-2,64783,64782,0,335,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-2,64784,64782,1,335,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-2,64785,64782,2,335,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-2,64786,64782,3,335,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-2,64787,64776,2,335,LSDH-0601-07,SEPARATOR OIL LEVEL HIGH
REMOTE DEGASSING STATION-2,64788,64787,0,335,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-2,64789,64787,1,335,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-2,64790,64787,2,335,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-2,64791,64787,3,335,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-2,64792,64776,3,335,LSDL-0601-08,SEPARATOR OIL LEVEL LOW
REMOTE DEGASSING STATION-2,64793,64792,0,335,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-2,64794,64792,1,335,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-2,64795,64792,2,335,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-2,64796,64792,3,335,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-2,64797,64776,4,335,HSD-5500-02,SEPARATOR PUSH BUTTON (RDS1 AUX CONSOLE)
REMOTE DEGASSING STATION-2,64798,64797,0,335,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-2,64799,64797,1,335,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-2,64800,64797,2,335,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-2,64801,64797,3,335,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-2,64802,64776,5,335,HSD-5500-82A,SEPARATOR ESD PUSH BUTTON (SOFT-CDS)
REMOTE DEGASSING STATION-2,64803,64802,0,335,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-2,64804,64802,1,335,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-2,64805,64802,2,335,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-2,64806,64802,3,335,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-2,64807,64776,6,335,HSD-5500-05,SEPARATOR PUSH BUTTON FOR BLOWDOWN (RDS1 AUX CONSOLE)
REMOTE DEGASSING STATION-2,64808,64807,0,335,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-2,64809,64807,1,335,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-2,64810,64807,2,335,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-2,64811,64807,3,335,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-2,64812,64807,4,335,BDV-0601-05,OPEN - DEPRESSURISING VALVE
REMOTE DEGASSING STATION-2,64813,64776,7,335,HSD-5500-82B,SEPARATOR PUSH BUTTON FOR BLOWDOWN (SOFT-CDS)
REMOTE DEGASSING STATION-2,64814,64813,0,335,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-2,64815,64813,1,335,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-2,64816,64813,2,335,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-2,64817,64813,3,335,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-2,64818,64813,4,335,BDV-0601-05,OPEN - DEPRESSURISING VALVE
REMOTE DEGASSING STATION-2,64819,64596,13,335,FRESH WATER TANK,T-2201
REMOTE DEGASSING STATION-2,64820,64819,0,335,LSDL-2201-01,TANK LEVEL LOW
REMOTE DEGASSING STATION-2,64821,64820,0,335,PM-2201,TRIP - FRESH WATER PUMP
REMOTE DEGASSING STATION-2,64822,64820,1,335,PM-2202,TRIP - FRESH WATER PUMP
REMOTE DEGASSING STATION-2,64823,64596,14,335,FRESH WATER CHEMICAL INJECTION TANK,
REMOTE DEGASSING STATION-2,64824,64823,0,335,LISL-6210-01,TANK LEVEL LOW (SCALE INHIBITOR)
REMOTE DEGASSING STATION-2,64825,64824,0,335,PM-6212,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-2,64826,64823,1,335,LISL-6210-02,TANK LEVEL LOW (CHEMICAL)
REMOTE DEGASSING STATION-2,64827,64826,0,335,PM-6210,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-2,64828,64823,2,335,LISL-6210-03,TANK LEVEL LOW (BIOCIDE)
REMOTE DEGASSING STATION-2,64829,64828,0,335,PM-6210,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-2,64830,64823,3,335,LISL-6210-04,TANK LEVEL LOW (OXYGEN SCAVENGER)
REMOTE DEGASSING STATION-2,64831,64830,0,335,PM-6211,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-2,64832,64596,15,335,DEMULSIFIER TANK,T-6201
REMOTE DEGASSING STATION-2,64833,64832,0,335,LSDL-6201-02,TANK LEVEL LOW (DEMULSIFIER)
REMOTE DEGASSING STATION-2,64834,64833,0,335,PM-6201,TRIP - DEMULSIFIER PUMP
REMOTE DEGASSING STATION-2,64835,64833,1,335,PM-6202,TRIP - DEMULSIFIER PUMP
REMOTE DEGASSING STATION-2,64836,64596,16,335,PACKAGES,
REMOTE DEGASSING STATION-2,64837,64836,0,335,LSDL-6221-41,BIOCIDE TANK T-6221 LIQUID LEVEL LOW
REMOTE DEGASSING STATION-2,64838,64837,0,335,PM-6221,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-2,64839,64837,1,335,PM-6222,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-2,64840,64836,1,335,PSDH-6221-41,BIOCIDE INJECTION PUMP P-6221/22 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-2,64841,64840,0,335,PM-6221,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-2,64842,64836,2,335,PSDH-6222-41,BIOCIDE INJECTION PUMP P-6221/22 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-2,64843,64842,0,335,PM-6222,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-2,64844,64836,3,335,LSDL-6213-41,OIL CORROSION STORAGE TANK T-6213 LIQUID LEVEL LOW
REMOTE DEGASSING STATION-2,64845,64844,0,335,PM-6213,TRIP - OIL CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-2,64846,64844,1,335,PM-6214,TRIP - OIL CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-2,64847,64836,4,335,PSDH-6213-41,OIL CORROSION INJECTION PUMP P-6213/14 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-2,64848,64847,0,335,PM-6213,TRIP - OIL CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-2,64849,64836,5,335,PSDH-6214-41,OIL CORROSION INJECTION PUMP P-6213/14 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-2,64850,64849,0,335,PM-6214,TRIP - OIL CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-2,64851,64836,6,335,LSDL-6215-41,DEMULSIFIIER TANK T-6215 LIQUID LEVEL LOW
REMOTE DEGASSING STATION-2,64852,64851,0,335,PM-6215,TRIP - DEMULSIFIER INJECITON PUMP
REMOTE DEGASSING STATION-2,64853,64851,1,335,PM-6216,TRIP - DEMULSIFIER INJECITON PUMP
REMOTE DEGASSING STATION-2,64854,64836,7,335,PSDH-6215-41,DEMULSIFIER INJECTION PUMP P-6215/16 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-2,64855,64854,0,335,PM-6215,TRIP - DEMULSIFIER INJECITON PUMP
REMOTE DEGASSING STATION-2,64856,64836,8,335,PSDH-6216-41,DEMULSIFIER INJECTION PUMP P-6215/16 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-2,64857,64856,0,335,PM-6216,TRIP - DEMULSIFIER INJECITON PUMP
REMOTE DEGASSING STATION-2,64858,64836,9,335,LSDL-6219-41,SCALE INHIBITOR TANK T-6219 LIQUID LEVEL LOW
REMOTE DEGASSING STATION-2,64859,64858,0,335,PM-6219,TRIP - SCALE INHIBITOR PUMP MOTOR
REMOTE DEGASSING STATION-2,64860,64858,1,335,PM-6220,TRIP - SCALE INHIBITOR PUMP MOTOR
REMOTE DEGASSING STATION-2,64861,64836,10,335,PSDH-6219-41,SCALE INHIBITOR PUMP P-6219/20 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-2,64862,64861,0,335,PM-6219,TRIP - SCALE INHIBITOR PUMP MOTOR
REMOTE DEGASSING STATION-2,64863,64836,11,335,PSDH-6220-41,SCALE INHIBITOR PUMP P-6219/20 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-2,64864,64863,0,335,PM-6220,TRIP - SCALE INHIBITOR PUMP MOTOR
REMOTE DEGASSING STATION-2,64865,64836,12,335,TSDH-6901-41,N2 GENERATION U-6901 COMPRESSED AIR DISCHARGE TEMPERATURE HIGH
REMOTE DEGASSING STATION-2,64866,64865,0,335,XS-6901-41,TRIP - THYRISTOR CONTROL PANEL
REMOTE DEGASSING STATION-2,64867,64836,13,335,LSDL-6217-41,WATER CORROSION TANK T-6217 LIQUID LEVEL LOW
REMOTE DEGASSING STATION-2,64868,64867,0,335,PM-6217,TRIP - WATER CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-2,64869,64867,1,335,PM-6218,TRIP - WATER CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-2,64870,64836,14,335,PSDH-6217-41,WATER CORROSION PUMP P-6217/18 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-2,64871,64870,0,335,PM-6217,TRIP - WATER CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-2,64872,64836,15,335,PSDH-6218-41,WATER CORROSION PUMP P-6217/18 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-2,64873,64872,0,335,PM-6218,TRIP - WATER CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-2,64874,64836,16,335,LSDL-6223-41,GAS CORROSION TANK T-6223 LIQUID LEVEL LOW
REMOTE DEGASSING STATION-2,64875,64874,0,335,PM-6223,TRIP - GAS CORROSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-2,64876,64874,1,335,PM-6224,TRIP - GAS CORROSION INHIBITOR INJECTION PUMPS
