DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
REMOTE DEGASSING STATION-2,64877,64836,17,335,PSDH-6223-41,GAS CORROSION PUMPS P-6223/24 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-2,64878,64877,0,335,PM-6223,TRIP - GAS CORROSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-2,64879,64836,18,335,PSDH-6224-41,GAS CORROSION PUMPS P-6223/24 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-2,64880,64879,0,335,PM-6224,TRIP - GAS CORROSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-3,64881,0,0,336,ASAB RDS-3,
REMOTE DEGASSING STATION-3,64882,64881,0,336,ESD-3,
REMOTE DEGASSING STATION-3,64883,64882,0,336,HSD-5500-07,RDS-3 SHUTDOWN BUTTON (FIELD)
REMOTE DEGASSING STATION-3,64884,64883,0,336,XS-5500-01,ACTIVATE - RDS-3 SHUTDOWN (TOTAL)
REMOTE DEGASSING STATION-3,64885,64882,1,336,HSD-5500-01,RDS-3 SHUTDOWN BUTTON FROM RDS-3 AUX CONSOLE
REMOTE DEGASSING STATION-3,64886,64885,0,336,XS-5500-01,ACTIVATE - RDS-3 SHUTDOWN (TOTAL)
REMOTE DEGASSING STATION-3,64887,64882,2,336,HSD-5500-73A,RDS-3 SHUTDOWN BUTTON (SOFT) FROM CDS OWS CCR
REMOTE DEGASSING STATION-3,64888,64887,0,336,XS-5500-01,ACTIVATE - RDS-3 SHUTDOWN (TOTAL)
REMOTE DEGASSING STATION-3,64889,64882,3,336,XS-5400-71,F&G DETECTION PROCESS
REMOTE DEGASSING STATION-3,64890,64889,0,336,XS-5500-02,ACTIVATE - RDS-3 SHUTDOWN (PARTIAL)
REMOTE DEGASSING STATION-3,64891,64882,4,336,XS-5400-72,F&G DETECTION (FLARE KOD)
REMOTE DEGASSING STATION-3,64892,64891,0,336,XS-5500-01,ACTIVATE - RDS-3 SHUTDOWN (TOTAL)
REMOTE DEGASSING STATION-3,64893,64882,5,336,XS-5500-02,RDS-3 SHUTDOWN (PARTIAL)
REMOTE DEGASSING STATION-3,64894,64893,0,336,SDV-3101-02,CLOSE - RDS-3 LIFT GAS KO DRUM LIQUID OUTLET SDV
REMOTE DEGASSING STATION-3,64895,64893,1,336,SDV-3901-01,CLOSE - RDS-3 LIFT GAS PIG RECEIVER INLET SDV
REMOTE DEGASSING STATION-3,64896,64893,2,336,SDV-3901-02,CLOSE - RDS-3 LIFT GAS PIG RECEIVER INLET BYPASS SDV
REMOTE DEGASSING STATION-3,64897,64893,3,336,SDV-2401-06,CLOSE - RDS-3 PW PIG RECEIVER INLET SDV
REMOTE DEGASSING STATION-3,64898,64893,4,336,SDV-2401-07,CLOSE - RDS-3 PW PIG RECEIVER INLET BYPASS SDV
REMOTE DEGASSING STATION-3,64899,64893,5,336,PM-6705,TRIP - CLOSED DRAIN DRUM PUMP
REMOTE DEGASSING STATION-3,64900,64893,6,336,PM-6706,TRIP - CLOSED DRAIN DRUM PUMP
REMOTE DEGASSING STATION-3,64901,64893,7,336,PM-6707,TRIP - CLOSED DRAIN BOOSTER PUMP
REMOTE DEGASSING STATION-3,64902,64893,8,336,PM-6708,TRIP - CLOSED DRAIN BOOSTER PUMP
REMOTE DEGASSING STATION-3,64903,64893,9,336,SDV-6700-01,CLOSE - CLOSED DRAIN BOOSTER PUMP DISCHARGE
REMOTE DEGASSING STATION-3,64904,64893,10,336,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-3,64905,64893,11,336,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-3,64906,64893,12,336,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-3,64907,64893,13,336,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-3,64908,64893,14,336,PM-2201,TRIP - FRESH WATER PUMP
REMOTE DEGASSING STATION-3,64909,64893,15,336,PM-2202,TRIP - FRESH WATER PUMP
REMOTE DEGASSING STATION-3,64910,64893,16,336,PM-2203,TRIP - FRESH WATER UNLOADING PUMP
REMOTE DEGASSING STATION-3,64911,64893,17,336,PM-6212,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-3,64912,64893,18,336,PM-6210,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-3,64913,64893,19,336,PM-6211,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-3,64914,64893,20,336,PM-6302,TRIP - DIESEL TRANSFER PUMP
REMOTE DEGASSING STATION-3,64915,64893,21,336,PM-6301,TRIP - DIESEL UNLOADING PUMP
REMOTE DEGASSING STATION-3,64916,64893,22,336,PM-6201,TRIP - DEMULSIFIER PUMP
REMOTE DEGASSING STATION-3,64917,64893,23,336,PM-6202,TRIP - DEMULSIFIER PUMP
REMOTE DEGASSING STATION-3,64918,64893,24,336,XS-4201-01,TRIP - DIESEL GENERATOR
REMOTE DEGASSING STATION-3,64919,64893,25,336,PM-6221,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-3,64920,64893,26,336,PM-6222,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-3,64921,64893,27,336,PM-6213,TRIP - OIL CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-3,64922,64893,28,336,PM-6214,TRIP - OIL CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-3,64923,64893,29,336,PM-6215,TRIP - DEMULSIFIER INJECITON PUMP
REMOTE DEGASSING STATION-3,64924,64893,30,336,PM-6216,TRIP - DEMULSIFIER INJECITON PUMP
REMOTE DEGASSING STATION-3,64925,64893,31,336,PM-6219,TRIP - SCALE INHIBITOR PUMP MOTOR
REMOTE DEGASSING STATION-3,64926,64893,32,336,PM-6220,TRIP - SCALE INHIBITOR PUMP MOTOR
REMOTE DEGASSING STATION-3,64927,64893,33,336,XS-6901-41,TRIP - THYRISTOR CONTROL PANEL
REMOTE DEGASSING STATION-3,64928,64893,34,336,PM-6217,TRIP - WATER CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-3,64929,64893,35,336,PM-6218,TRIP - WATER CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-3,64930,64893,36,336,FXM-6707,TRIP - SEAL COOLER FAN MOTOR
REMOTE DEGASSING STATION-3,64931,64893,37,336,FXM-6708,TRIP - SEAL COOLER FAN MOTOR
REMOTE DEGASSING STATION-3,64932,64893,38,336,PM-6001,TRIP - SEAL BARRIER FLUID PUMP
REMOTE DEGASSING STATION-3,64933,64893,39,336,PM-6223,TRIP - GAS CORROSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-3,64934,64893,40,336,PM-6224,TRIP - GAS CORROSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-3,64935,64882,6,336,XS-5500-01,RDS-3 SHUTDOWN (TOTAL)
REMOTE DEGASSING STATION-3,64936,64935,0,336,SDV-3101-02,CLOSE - RDS-3 LIFT GAS KO DRUM LIQUID OUTLET SDV
REMOTE DEGASSING STATION-3,64937,64935,1,336,SDV-3901-01,CLOSE - RDS-3 LIFT GAS PIG RECEIVER INLET SDV
REMOTE DEGASSING STATION-3,64938,64935,2,336,SDV-3901-02,CLOSE - RDS-3 LIFT GAS PIG RECEIVER INLET BYPASS SDV
REMOTE DEGASSING STATION-3,64939,64935,3,336,SDV-2401-06,CLOSE - RDS-3 PW PIG RECEIVER INLET SDV
REMOTE DEGASSING STATION-3,64940,64935,4,336,SDV-2401-07,CLOSE - RDS-3 PW PIG RECEIVER INLET BYPASS SDV
REMOTE DEGASSING STATION-3,64941,64935,5,336,PM-1965,TRIP - LP FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-3,64942,64935,6,336,PM-1966,TRIP - LP FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-3,64943,64935,7,336,SDV-1900-30,CLOSE - LP FLARE KO DRUM PUMP DISCHARGE
REMOTE DEGASSING STATION-3,64944,64935,8,336,PM-6705,TRIP - CLOSED DRAIN DRUM PUMP
REMOTE DEGASSING STATION-3,64945,64935,9,336,PM-6706,TRIP - CLOSED DRAIN DRUM PUMP
REMOTE DEGASSING STATION-3,64946,64935,10,336,PM-6707,TRIP - CLOSED DRAIN BOOSTER PUMP
REMOTE DEGASSING STATION-3,64947,64935,11,336,PM-6708,TRIP - CLOSED DRAIN BOOSTER PUMP
REMOTE DEGASSING STATION-3,64948,64935,12,336,SDV-6700-01,CLOSE - CLOSED DRAIN BOOSTER PUMP DISCHARGE
REMOTE DEGASSING STATION-3,64949,64935,13,336,PM-6703,TRIP - FLARE DRAIN SUMP PUMP
REMOTE DEGASSING STATION-3,64950,64935,14,336,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-3,64951,64935,15,336,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-3,64952,64935,16,336,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-3,64953,64935,17,336,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-3,64954,64935,18,336,PM-2201,TRIP - FRESH WATER PUMP
REMOTE DEGASSING STATION-3,64955,64935,19,336,PM-2202,TRIP - FRESH WATER PUMP
REMOTE DEGASSING STATION-3,64956,64935,20,336,PM-2203,TRIP - FRESH WATER UNLOADING PUMP
REMOTE DEGASSING STATION-3,64957,64935,21,336,PM-6212,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-3,64958,64935,22,336,PM-6210,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-3,64959,64935,23,336,PM-6211,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-3,64960,64935,24,336,PM-6302,TRIP - DIESEL TRANSFER PUMP
REMOTE DEGASSING STATION-3,64961,64935,25,336,PM-6301,TRIP - DIESEL UNLOADING PUMP
REMOTE DEGASSING STATION-3,64962,64935,26,336,PM-6201,TRIP - DEMULSIFIER PUMP
REMOTE DEGASSING STATION-3,64963,64935,27,336,PM-6202,TRIP - DEMULSIFIER PUMP
REMOTE DEGASSING STATION-3,64964,64935,28,336,XS-4201-01,TRIP - DIESEL GENERATOR
REMOTE DEGASSING STATION-3,64965,64935,29,336,XS-6101-01,TRIP - COMPRESSOR CONTROL PANEL
REMOTE DEGASSING STATION-3,64966,64935,30,336,XS-6102-01,TRIP - COMPRESSOR CONTROL PANEL
REMOTE DEGASSING STATION-3,64967,64935,31,336,PM-6221,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-3,64968,64935,32,336,PM-6222,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-3,64969,64935,33,336,PM-6213,TRIP - OIL CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-3,64970,64935,34,336,PM-6214,TRIP - OIL CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-3,64971,64935,35,336,PM-6215,TRIP - DEMULSIFIER INJECITON PUMP
REMOTE DEGASSING STATION-3,64972,64935,36,336,PM-6216,TRIP - DEMULSIFIER INJECITON PUMP
REMOTE DEGASSING STATION-3,64973,64935,37,336,PM-6219,TRIP - SCALE INHIBITOR PUMP MOTOR
REMOTE DEGASSING STATION-3,64974,64935,38,336,PM-6220,TRIP - SCALE INHIBITOR PUMP MOTOR
REMOTE DEGASSING STATION-3,64975,64935,39,336,XS-6901-41,TRIP - THYRISTOR CONTROL PANEL
REMOTE DEGASSING STATION-3,64976,64935,40,336,PM-6217,TRIP - WATER CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-3,64977,64935,41,336,PM-6218,TRIP - WATER CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-3,64978,64935,42,336,FXM-6707,TRIP - SEAL COOLER FAN MOTOR
REMOTE DEGASSING STATION-3,64979,64935,43,336,FXM-6708,TRIP - SEAL COOLER FAN MOTOR
REMOTE DEGASSING STATION-3,64980,64935,44,336,PM-6001,TRIP - SEAL BARRIER FLUID PUMP
REMOTE DEGASSING STATION-3,64981,64935,45,336,PM-6223,TRIP - GAS CORROSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-3,64982,64935,46,336,PM-6224,TRIP - GAS CORROSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-3,64983,64881,1,336,INSTRUMENT AIR SYSTEM,
REMOTE DEGASSING STATION-3,64984,64983,0,336,PSDL-6100-08A,INSTRUMENT AIR PRESSURE LOW
REMOTE DEGASSING STATION-3,64985,64984,0,336,XS-5500-01,ACTIVATE - RDS-3 SHUTDOWN (TOTAL)
REMOTE DEGASSING STATION-3,64986,64881,2,336,LIFT GAS KO DRUM,V-3101
REMOTE DEGASSING STATION-3,64987,64986,0,336,LSDH-3101-03,(RDS-3) LIFT GAS KO DRUM LEVEL HIGH
REMOTE DEGASSING STATION-3,64988,64987,0,336,SDV-3901-01,CLOSE - LIFT GAS PIG RECEIVER INLET
REMOTE DEGASSING STATION-3,64989,64987,1,336,SDV-3901-02,CLOSE - LIFT GAS PIG RECEIVER INLET BYPASS
REMOTE DEGASSING STATION-3,64990,64986,1,336,LSDL-3101-04,(RDS-3) LIFT GAS KO DRUM LIQUID LEVEL LOW
REMOTE DEGASSING STATION-3,64991,64990,0,336,SDV-3101-02,CLOSE - RDS-3 LIFT GAS KO DRUM LIQUID OUTLET
REMOTE DEGASSING STATION-3,64992,64881,3,336,LIFT GAS TRANSFER PIPELINE,
REMOTE DEGASSING STATION-3,64993,64992,0,336,PSDL-3903-12A/B/C,LOW PRESSURE IN RDS-3 LIFT GAS TRANSFER PIPELINE (2oo3)
REMOTE DEGASSING STATION-3,64994,64993,0,336,SDV-3901-01,CLOSE - LIFT GAS PIG RECEIVER INLET
REMOTE DEGASSING STATION-3,64995,64993,1,336,SDV-3901-02,CLOSE - LIFT GAS PIG RECEIVER INLET BYPASS
REMOTE DEGASSING STATION-3,64996,64881,4,336,PRODUCED WATER TRANSFER PIPELINE,
REMOTE DEGASSING STATION-3,64997,64996,0,336,PSDL-2402-09,RDS-3 PW TRANSFER LINE LOW PRESSURE
REMOTE DEGASSING STATION-3,64998,64997,0,336,SDV-2401-06,CLOSE - RDS-3 PW PIG RECEIVER INLET SDV
REMOTE DEGASSING STATION-3,64999,64997,1,336,SDV-2401-07,CLOSE - RDS-3 PW PIG RECEIVER INLET BYPASS SDV
REMOTE DEGASSING STATION-3,65000,64881,5,336,LP FLARE SYSTEM,V-1941
REMOTE DEGASSING STATION-3,65001,65000,0,336,LSDL-1941-05,LP FLARE KO DRUM LIQUID LEVEL LOW
REMOTE DEGASSING STATION-3,65002,65001,0,336,PM-1965,TRIP - LP FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-3,65003,65001,1,336,PM-1966,TRIP - LP FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-3,65004,64881,6,336,CLOSED DRAIN,V-6703 - P-6707/08
REMOTE DEGASSING STATION-3,65005,65004,0,336,LSDL-6703-03,CLOSED DRAIN DRUM LIQUID LEVEL LOW
REMOTE DEGASSING STATION-3,65006,65005,0,336,PM-6705,TRIP - CLOSED DRAIN DRUM PUMP
REMOTE DEGASSING STATION-3,65007,65005,1,336,PM-6706,TRIP - CLOSED DRAIN DRUM PUMP
REMOTE DEGASSING STATION-3,65008,65005,2,336,PM-6707,TRIP - CLOSED DRAIN BOOSTER PUMP
REMOTE DEGASSING STATION-3,65009,65005,3,336,PM-6708,TRIP - CLOSED DRAIN BOOSTER PUMP
REMOTE DEGASSING STATION-3,65010,65004,1,336,PSDL-6707-03,CLOSED DRAIN BOOSTER PUMP SUCTION PRESSURE LOW
REMOTE DEGASSING STATION-3,65011,65010,0,336,PM-6707,TRIP - CLOSED DRAIN BOOSTER PUMP
REMOTE DEGASSING STATION-3,65012,65004,2,336,PSDL-6708-03,CLOSED DRAIN BOOSTER PUMP SUCTION PRESSURE LOW
REMOTE DEGASSING STATION-3,65013,65012,0,336,PM-6708,TRIP - CLOSED DRAIN BOOSTER PUMP
REMOTE DEGASSING STATION-3,65014,64881,7,336,FLARE DRAIN SUMP,V-6703
REMOTE DEGASSING STATION-3,65015,65014,0,336,LSDL-6703-02,FLARE DRAIN SUMP DRUM LIQUID LEVEL LOW
REMOTE DEGASSING STATION-3,65016,65015,0,336,PM-6703,TRIP - FLARE DRAIN SUMP PUMP
REMOTE DEGASSING STATION-3,65017,64881,8,336,LP FLARE KO DRUM PUMPS,P-1965/66
REMOTE DEGASSING STATION-3,65018,65017,0,336,PPXI-1965-01,P-1965 MOTOR NOT RUNNING
REMOTE DEGASSING STATION-3,65019,65018,0,336,SDV-1900-30,CLOSE - LP FLARE KO DRUM PUMP DISCHARGE
REMOTE DEGASSING STATION-3,65020,65017,1,336,PPXI-1966-01,P-1966 MOTOR NOT RUNNING
REMOTE DEGASSING STATION-3,65021,65020,0,336,SDV-1900-30,CLOSE - LP FLARE KO DRUM PUMP DISCHARGE
REMOTE DEGASSING STATION-3,65022,64881,9,336,CLOSED DRAIN BOOSTER PUMP,P-6707/6708
REMOTE DEGASSING STATION-3,65023,65022,0,336,PPXI-6707-01,P-6707 MOTOR NOT RUNNING
REMOTE DEGASSING STATION-3,65024,65023,0,336,SDV-6700-01,CLOSE - CLOSED DRAIN BOOSTER PUMP DISCHARGE
REMOTE DEGASSING STATION-3,65025,65023,1,336,PPXI-6708-01,P-6708 MOTOR NOT RUNNING
REMOTE DEGASSING STATION-3,65026,65025,0,336,SDV-6700-01,CLOSE - CLOSED DRAIN BOOSTER PUMP DISCHARGE
REMOTE DEGASSING STATION-3,65027,64881,10,336,GATHERING MANIFOLD,M-0101
REMOTE DEGASSING STATION-3,65028,65027,0,336,MANIFOLD SLOT #6 PRESSURE HIGH,
REMOTE DEGASSING STATION-3,65029,65028,0,336,SDV-0101-06A,CLOSE - OIL FROM SB-046 TO MANIFOLD M-0101 SLOT # 6
REMOTE DEGASSING STATION-3,65030,65028,1,336,MANIFOLD SLOT #7 PRESSURE HIGH,
REMOTE DEGASSING STATION-3,65031,65030,0,336,SDV-0101-07A,CLOSE - OIL FROM SB-099 TO MANIFOLD M-0101 SLOT # 7
REMOTE DEGASSING STATION-3,65032,65028,2,336,MANIFOLD SLOT #8 PRESSURE HIGH,
REMOTE DEGASSING STATION-3,65033,65032,0,336,SDV-0101-08A,CLOSE - OIL FROM SB-135 TO MANIFOLD M-0101 SLOT # 9
REMOTE DEGASSING STATION-3,65034,65028,3,336,MANIFOLD SLOT #1 PRESSURE HIGH,
REMOTE DEGASSING STATION-3,65035,65034,0,336,SDV-0101-01A,CLOSE - OIL FROM SB-372 TO MANIFOLD M-0101 SLOT # 01
REMOTE DEGASSING STATION-3,65036,65028,4,336,MANIFOLD SLOT #4 PRESSURE HIGH,
REMOTE DEGASSING STATION-3,65037,65036,0,336,SDV-0101-04A,CLOSE - OIL FROM SB-022 TO MANIFOLD M-0101 SLOT # 04
REMOTE DEGASSING STATION-3,65038,65028,5,336,MANIFOLD SLOT #5 PRESSURE HIGH,
REMOTE DEGASSING STATION-3,65039,65038,0,336,SDV-0101-05A,CLOSE - OIL FROM SB-388 TO MANIFOLD M-0101 SLOT # 05
REMOTE DEGASSING STATION-3,65040,65028,6,336,MANIFOLD SLOT #9 PRESSURE HIGH,
REMOTE DEGASSING STATION-3,65041,65040,0,336,SDV-0101-09A,CLOSE - OIL FROM SB-278 TO MANIFOLD M-0101 SLOT # 09
REMOTE DEGASSING STATION-3,65042,64881,11,336,GATHERING MANIFOLD,M-0102
REMOTE DEGASSING STATION-3,65043,65042,0,336,MANIFOLD SLOT #3 PRESSURE HIGH,
REMOTE DEGASSING STATION-3,65044,65043,0,336,SDV-0102-03A,CLOSE- OIL FROM SB-271 TO MANIFOLD M-0102 SLOT # 3
REMOTE DEGASSING STATION-3,65045,65042,1,336,MANIFOLD SLOT #4 PRESSURE HIGH,
REMOTE DEGASSING STATION-3,65046,65045,0,336,SDV-0102-04A,CLOSE- OIL FROM SB-268 TO MANIFOLD M-0102 SLOT # 4
REMOTE DEGASSING STATION-3,65047,65042,2,336,MANIFOLD SLOT #5 PRESSURE HIGH,
REMOTE DEGASSING STATION-3,65048,65047,0,336,SDV-0102-05A,CLOSE- OIL FROM SB-167 TO MANIFOLD M-0102 SLOT # 5
REMOTE DEGASSING STATION-3,65049,65042,3,336,MANIFOLD SLOT #6 PRESSURE HIGH,
REMOTE DEGASSING STATION-3,65050,65049,0,336,SDV-0102-06A,CLOSE- OIL FROM SB-045 TO MANIFOLD M-0102 SLOT # 06
REMOTE DEGASSING STATION-3,65051,65042,4,336,MANIFOLD SLOT #7 PRESSURE HIGH,
REMOTE DEGASSING STATION-3,65052,65051,0,336,SDV-0102-07A,CLOSE- OIL FROM SB-112 TO MANIFOLD M-0102 SLOT # 07
REMOTE DEGASSING STATION-3,65053,65042,5,336,MANIFOLD SLOT #8 PRESSURE HIGH,
REMOTE DEGASSING STATION-3,65054,65053,0,336,SDV-0102-08A,CLOSE- OIL FROM SB-183 TO MANIFOLD M-0102 SLOT # 08
REMOTE DEGASSING STATION-3,65055,65042,6,336,MANIFOLD SLOT #9 PRESSURE HIGH,
REMOTE DEGASSING STATION-3,65056,65055,0,336,SDV-0102-09A,CLOSE- OIL FROM SB-191 TO MANIFOLD M-0102 SLOT # 09
REMOTE DEGASSING STATION-3,65057,65042,7,336,MANIFOLD SLOT #10 PRESSURE HIGH,
REMOTE DEGASSING STATION-3,65058,65057,0,336,SDV-0102-10A,CLOSE- OIL FROM SB-157 TO MANIFOLD M-0102 SLOT # 10
REMOTE DEGASSING STATION-3,65059,64881,12,336,TEST SEPARATOR,V-0601
REMOTE DEGASSING STATION-3,65060,65059,0,336,PSDH-0601-01,SEPARATOR PRESSURE HIGH
REMOTE DEGASSING STATION-3,65061,65060,0,336,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-3,65062,65060,1,336,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-3,65063,65060,2,336,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-3,65064,65060,3,336,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-3,65065,65059,1,336,PSDL-0601-02,SEPARATOR PRESSURE LOW
REMOTE DEGASSING STATION-3,65066,65065,0,336,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-3,65067,65065,1,336,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-3,65068,65065,2,336,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-3,65069,65065,3,336,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-3,65070,65059,2,336,LSDH-0601-07,SEPARATOR OIL LEVEL HIGH
REMOTE DEGASSING STATION-3,65071,65070,0,336,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-3,65072,65070,1,336,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-3,65073,65070,2,336,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-3,65074,65070,3,336,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-3,65075,65059,3,336,LSDL-0601-08,SEPARATOR OIL LEVEL LOW
REMOTE DEGASSING STATION-3,65076,65075,0,336,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-3,65077,65075,1,336,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-3,65078,65075,2,336,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-3,65079,65075,3,336,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-3,65080,65059,4,336,HSD-5500-02,SEPARATOR PUSH BUTTON (RDS1 AUX CONSOLE)
REMOTE DEGASSING STATION-3,65081,65080,0,336,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-3,65082,65080,1,336,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-3,65083,65080,2,336,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-3,65084,65080,3,336,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-3,65085,65059,5,336,HSD-5500-83A,SEPARATOR ESD PUSH BUTTON (SOFT-CDS)
REMOTE DEGASSING STATION-3,65086,65085,0,336,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-3,65087,65085,1,336,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-3,65088,65085,2,336,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-3,65089,65085,3,336,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-3,65090,65059,6,336,HSD-5500-05,SEPARATOR PUSH BUTTON FOR BLOWDOWN (RDS1 AUX CONSOLE)
REMOTE DEGASSING STATION-3,65091,65090,0,336,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-3,65092,65090,1,336,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-3,65093,65090,2,336,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-3,65094,65090,3,336,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-3,65095,65090,4,336,BDV-0601-05,OPEN - DEPRESSURISING VALVE
REMOTE DEGASSING STATION-3,65096,65059,7,336,HSD-5500-83B,SEPARATOR PUSH BUTTON FOR BLOWDOWN (SOFT-CDS)
REMOTE DEGASSING STATION-3,65097,65096,0,336,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-3,65098,65096,1,336,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-3,65099,65096,2,336,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-3,65100,65096,3,336,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-3,65101,65096,4,336,BDV-0601-05,OPEN - DEPRESSURISING VALVE
REMOTE DEGASSING STATION-3,65102,64881,13,336,FRESH WATER TANK,T-2201
REMOTE DEGASSING STATION-3,65103,65102,0,336,LSDL-2201-01,TANK LEVEL LOW
REMOTE DEGASSING STATION-3,65104,65103,0,336,PM-2201,TRIP - FRESH WATER PUMP
REMOTE DEGASSING STATION-3,65105,65103,1,336,PM-2202,TRIP - FRESH WATER PUMP
REMOTE DEGASSING STATION-3,65106,64881,14,336,FRESH WATER CHEMICAL INJECTION TANK,
REMOTE DEGASSING STATION-3,65107,65106,0,336,LISL-6210-01,TANK LEVEL LOW (SCALE INHIBITOR)
REMOTE DEGASSING STATION-3,65108,65107,0,336,PM-6212,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-3,65109,65106,1,336,LISL-6210-02,TANK LEVEL LOW (CHEMICAL)
REMOTE DEGASSING STATION-3,65110,65109,0,336,PM-6210,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-3,65111,65106,2,336,LISL-6210-03,TANK LEVEL LOW (BIOCIDE)
REMOTE DEGASSING STATION-3,65112,65111,0,336,PM-6210,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-3,65113,65106,3,336,LISL-6210-04,TANK LEVEL LOW (OXYGEN SCAVENGER)
REMOTE DEGASSING STATION-3,65114,65113,0,336,PM-6211,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-3,65115,64881,15,336,DEMULSIFIER TANK,T-6201
REMOTE DEGASSING STATION-3,65116,65115,0,336,LSDL-6201-02,TANK LEVEL LOW (DEMULSIFIER)
REMOTE DEGASSING STATION-3,65117,65116,0,336,PM-6201,TRIP - DEMULSIFIER PUMP
REMOTE DEGASSING STATION-3,65118,65116,1,336,PM-6202,TRIP - DEMULSIFIER PUMP
REMOTE DEGASSING STATION-3,65119,64881,16,336,PACKAGES,
REMOTE DEGASSING STATION-3,65120,65119,0,336,LSDL-6221-41,BIOCIDE TANK T-6221 LIQUID LEVEL LOW
REMOTE DEGASSING STATION-3,65121,65120,0,336,PM-6221,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-3,65122,65120,1,336,PM-6222,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-3,65123,65119,1,336,PSDH-6221-41,BIOCIDE INJECTION PUMP P-6221/22 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-3,65124,65123,0,336,PM-6221,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-3,65125,65119,2,336,PSDH-6222-41,BIOCIDE INJECTION PUMP P-6221/22 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-3,65126,65125,0,336,PM-6222,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-3,65127,65119,3,336,LSDL-6213-41,OIL CORROSION STORAGE TANK T-6213 LIQUID LEVEL LOW
REMOTE DEGASSING STATION-3,65128,65127,0,336,PM-6213,TRIP - OIL CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-3,65129,65127,1,336,PM-6214,TRIP - OIL CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-3,65130,65119,4,336,PSDH-6213-41,OIL CORROSION INJECTION PUMP P-6213/14 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-3,65131,65130,0,336,PM-6213,TRIP - OIL CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-3,65132,65119,5,336,PSDH-6214-41,OIL CORROSION INJECTION PUMP P-6213/14 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-3,65133,65132,0,336,PM-6214,TRIP - OIL CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-3,65134,65119,6,336,LSDL-6215-41,DEMULSIFIIER TANK T-6215 LIQUID LEVEL LOW
REMOTE DEGASSING STATION-3,65135,65134,0,336,PM-6215,TRIP - DEMULSIFIER INJECITON PUMP
REMOTE DEGASSING STATION-3,65136,65134,1,336,PM-6216,TRIP - DEMULSIFIER INJECITON PUMP
REMOTE DEGASSING STATION-3,65137,65119,7,336,PSDH-6215-41,DEMULSIFIER INJECTION PUMP P-6215/16 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-3,65138,65137,0,336,PM-6215,TRIP - DEMULSIFIER INJECITON PUMP
REMOTE DEGASSING STATION-3,65139,65119,8,336,PSDH-6216-41,DEMULSIFIER INJECTION PUMP P-6215/16 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-3,65140,65139,0,336,PM-6216,TRIP - DEMULSIFIER INJECITON PUMP
REMOTE DEGASSING STATION-3,65141,65119,9,336,LSDL-6219-41,SCALE INHIBITOR TANK T-6219 LIQUID LEVEL LOW
REMOTE DEGASSING STATION-3,65142,65141,0,336,PM-6219,TRIP - SCALE INHIBITOR PUMP MOTOR
REMOTE DEGASSING STATION-3,65143,65141,1,336,PM-6220,TRIP - SCALE INHIBITOR PUMP MOTOR
REMOTE DEGASSING STATION-3,65144,65119,10,336,PSDH-6219-41,SCALE INHIBITOR PUMP P-6219/20 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-3,65145,65144,0,336,PM-6219,TRIP - SCALE INHIBITOR PUMP MOTOR
REMOTE DEGASSING STATION-3,65146,65119,11,336,PSDH-6220-41,SCALE INHIBITOR PUMP P-6219/20 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-3,65147,65146,0,336,PM-6220,TRIP - SCALE INHIBITOR PUMP MOTOR
REMOTE DEGASSING STATION-3,65148,65119,12,336,TSDH-6901-41,N2 GENERATION U-6901 COMPRESSED AIR DISCHARGE TEMPERATURE HIGH
REMOTE DEGASSING STATION-3,65149,65148,0,336,XS-6901-41,TRIP - THYRISTOR CONTROL PANEL
REMOTE DEGASSING STATION-3,65150,65119,13,336,LSDL-6217-41,WATER CORROSION TANK T-6217 LIQUID LEVEL LOW
REMOTE DEGASSING STATION-3,65151,65150,0,336,PM-6217,TRIP - WATER CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-3,65152,65150,1,336,PM-6218,TRIP - WATER CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-3,65153,65119,14,336,PSDH-6217-41,WATER CORROSION PUMP P-6217/18 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-3,65154,65153,0,336,PM-6217,TRIP - WATER CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-3,65155,65119,15,336,PSDH-6218-41,WATER CORROSION PUMP P-6217/18 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-3,65156,65155,0,336,PM-6218,TRIP - WATER CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-3,65157,65119,16,336,LSDL-6223-41,GAS CORROSION TANK T-6223 LIQUID LEVEL LOW
REMOTE DEGASSING STATION-3,65158,65157,0,336,PM-6223,TRIP - GAS CORROSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-3,65159,65157,1,336,PM-6224,TRIP - GAS CORROSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-3,65160,65119,17,336,PSDH-6223-41,GAS CORROSION PUMPS P-6223/24 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-3,65161,65160,0,336,PM-6223,TRIP - GAS CORROSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-3,65162,65119,18,336,PSDH-6224-41,GAS CORROSION PUMPS P-6223/24 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-3,65163,65162,0,336,PM-6224,TRIP - GAS CORROSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-4,65164,0,0,337,ASAB RDS-4,
REMOTE DEGASSING STATION-4,65165,65164,0,337,ESD-3,
REMOTE DEGASSING STATION-4,65166,65165,0,337,HSD-5500-07,RDS-4 SHUTDOWN BUTTON (FIELD)
REMOTE DEGASSING STATION-4,65167,65166,0,337,XS-5500-01,ACTIVATE - RDS-4 SHUTDOWN (TOTAL)
REMOTE DEGASSING STATION-4,65168,65165,1,337,HSD-5500-01,RDS-4 SHUTDOWN BUTTON FROM RDS-4 AUX CONSOLE
REMOTE DEGASSING STATION-4,65169,65168,0,337,XS-5500-01,ACTIVATE - RDS-4 SHUTDOWN (TOTAL)
REMOTE DEGASSING STATION-4,65170,65165,2,337,HSD-5500-74A,RDS-4 SHUTDOWN BUTTON (SOFT) FROM CDS OWS CCR
REMOTE DEGASSING STATION-4,65171,65170,0,337,XS-5500-01,ACTIVATE - RDS-4 SHUTDOWN (TOTAL)
REMOTE DEGASSING STATION-4,65172,65165,3,337,XS-5400-71,F&G DETECTION PROCESS
REMOTE DEGASSING STATION-4,65173,65172,0,337,XS-5500-02,ACTIVATE - RDS-4 SHUTDOWN (PARTIAL)
REMOTE DEGASSING STATION-4,65174,65165,4,337,XS-5400-72,F&G DETECTION (FLARE KOD)
REMOTE DEGASSING STATION-4,65175,65174,0,337,XS-5500-01,ACTIVATE - RDS-4 SHUTDOWN (TOTAL)
REMOTE DEGASSING STATION-4,65176,65165,5,337,XS-5500-02,RDS-4 SHUTDOWN (PARTIAL)
REMOTE DEGASSING STATION-4,65177,65176,0,337,SDV-3101-02,CLOSE - RDS-4 LIFT GAS KO DRUM LIQUID OUTLET SDV
REMOTE DEGASSING STATION-4,65178,65176,1,337,SDV-3901-01,CLOSE - RDS-4 LIFT GAS PIG RECEIVER INLET SDV
REMOTE DEGASSING STATION-4,65179,65176,2,337,SDV-3901-02,CLOSE - RDS-4 LIFT GAS PIG RECEIVER INLET BYPASS SDV
REMOTE DEGASSING STATION-4,65180,65176,3,337,SDV-2401-06,CLOSE - RDS-4 PW PIG RECEIVER INLET SDV
REMOTE DEGASSING STATION-4,65181,65176,4,337,SDV-2401-07,CLOSE - RDS-4 PW PIG RECEIVER INLET BYPASS SDV
REMOTE DEGASSING STATION-4,65182,65176,5,337,PM-6705,TRIP - CLOSED DRAIN DRUM PUMP
REMOTE DEGASSING STATION-4,65183,65176,6,337,PM-6706,TRIP - CLOSED DRAIN DRUM PUMP
REMOTE DEGASSING STATION-4,65184,65176,7,337,PM-6707,TRIP - CLOSED DRAIN BOOSTER PUMP
REMOTE DEGASSING STATION-4,65185,65176,8,337,PM-6708,TRIP - CLOSED DRAIN BOOSTER PUMP
REMOTE DEGASSING STATION-4,65186,65176,9,337,SDV-6700-01,CLOSE - CLOSED DRAIN BOOSTER PUMP DISCHARGE
REMOTE DEGASSING STATION-4,65187,65176,10,337,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-4,65188,65176,11,337,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-4,65189,65176,12,337,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-4,65190,65176,13,337,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-4,65191,65176,14,337,PM-2201,TRIP - FRESH WATER PUMP
REMOTE DEGASSING STATION-4,65192,65176,15,337,PM-2202,TRIP - FRESH WATER PUMP
REMOTE DEGASSING STATION-4,65193,65176,16,337,PM-2203,TRIP - FRESH WATER UNLOADING PUMP
REMOTE DEGASSING STATION-4,65194,65176,17,337,PM-6212,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-4,65195,65176,18,337,PM-6210,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-4,65196,65176,19,337,PM-6211,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-4,65197,65176,20,337,PM-6302,TRIP - DIESEL TRANSFER PUMP
REMOTE DEGASSING STATION-4,65198,65176,21,337,PM-6301,TRIP - DIESEL UNLOADING PUMP
REMOTE DEGASSING STATION-4,65199,65176,22,337,PM-6201,TRIP - DEMULSIFIER PUMP
REMOTE DEGASSING STATION-4,65200,65176,23,337,PM-6202,TRIP - DEMULSIFIER PUMP
REMOTE DEGASSING STATION-4,65201,65176,24,337,XS-4201-03,TRIP - DIESEL GENERATOR
REMOTE DEGASSING STATION-4,65202,65176,25,337,PM-6221,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-4,65203,65176,26,337,PM-6222,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-4,65204,65176,27,337,PM-6213,TRIP - OIL CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-4,65205,65176,28,337,PM-6214,TRIP - OIL CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-4,65206,65176,29,337,PM-6215,TRIP - DEMULSIFIER INJECITON PUMP
REMOTE DEGASSING STATION-4,65207,65176,30,337,PM-6216,TRIP - DEMULSIFIER INJECITON PUMP
REMOTE DEGASSING STATION-4,65208,65176,31,337,PM-6219,TRIP - SCALE INHIBITOR PUMP MOTOR
REMOTE DEGASSING STATION-4,65209,65176,32,337,PM-6220,TRIP - SCALE INHIBITOR PUMP MOTOR
REMOTE DEGASSING STATION-4,65210,65176,33,337,XS-6901-41,TRIP - THYRISTOR CONTROL PANEL
REMOTE DEGASSING STATION-4,65211,65176,34,337,PM-6217,TRIP - WATER CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-4,65212,65176,35,337,PM-6218,TRIP - WATER CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-4,65213,65176,36,337,FXM-6707,TRIP - SEAL COOLER FAN MOTOR
REMOTE DEGASSING STATION-4,65214,65176,37,337,FXM-6708,TRIP - SEAL COOLER FAN MOTOR
REMOTE DEGASSING STATION-4,65215,65176,38,337,PM-6001,TRIP - SEAL BARRIER FLUID PUMP
REMOTE DEGASSING STATION-4,65216,65176,39,337,PM-6223,TRIP - GAS CORROSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-4,65217,65176,40,337,PM-6224,TRIP - GAS CORROSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-4,65218,65165,6,337,XS-5500-01,RDS-4 SHUTDOWN (TOTAL)
REMOTE DEGASSING STATION-4,65219,65218,0,337,SDV-3101-02,CLOSE - RDS-4 LIFT GAS KO DRUM LIQUID OUTLET SDV
REMOTE DEGASSING STATION-4,65220,65218,1,337,SDV-3901-01,CLOSE - RDS-4 LIFT GAS PIG RECEIVER INLET SDV
REMOTE DEGASSING STATION-4,65221,65218,2,337,SDV-3901-02,CLOSE - RDS-4 LIFT GAS PIG RECEIVER INLET BYPASS SDV
REMOTE DEGASSING STATION-4,65222,65218,3,337,SDV-2401-06,CLOSE - RDS-4 PW PIG RECEIVER INLET SDV
REMOTE DEGASSING STATION-4,65223,65218,4,337,SDV-2401-07,CLOSE - RDS-4 PW PIG RECEIVER INLET BYPASS SDV
REMOTE DEGASSING STATION-4,65224,65218,5,337,PM-1967,TRIP - LP FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-4,65225,65218,6,337,PM-1968,TRIP - LP FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-4,65226,65218,7,337,SDV-1900-41,CLOSE - LP FLARE KO DRUM PUMP DISCHARGE
REMOTE DEGASSING STATION-4,65227,65218,8,337,PM-6705,TRIP - CLOSED DRAIN DRUM PUMP
REMOTE DEGASSING STATION-4,65228,65218,9,337,PM-6706,TRIP - CLOSED DRAIN DRUM PUMP
REMOTE DEGASSING STATION-4,65229,65218,10,337,PM-6707,TRIP - CLOSED DRAIN BOOSTER PUMP
REMOTE DEGASSING STATION-4,65230,65218,11,337,PM-6708,TRIP - CLOSED DRAIN BOOSTER PUMP
REMOTE DEGASSING STATION-4,65231,65218,12,337,SDV-6700-01,CLOSE - CLOSED DRAIN BOOSTER PUMP DISCHARGE
REMOTE DEGASSING STATION-4,65232,65218,13,337,PM-6704,TRIP - FLARE DRAIN SUMP PUMP
REMOTE DEGASSING STATION-4,65233,65218,14,337,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-4,65234,65218,15,337,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-4,65235,65218,16,337,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-4,65236,65218,17,337,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-4,65237,65218,18,337,PM-2201,TRIP - FRESH WATER PUMP
REMOTE DEGASSING STATION-4,65238,65218,19,337,PM-2202,TRIP - FRESH WATER PUMP
REMOTE DEGASSING STATION-4,65239,65218,20,337,PM-2203,TRIP - FRESH WATER UNLOADING PUMP
REMOTE DEGASSING STATION-4,65240,65218,21,337,PM-6212,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-4,65241,65218,22,337,PM-6210,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-4,65242,65218,23,337,PM-6211,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-4,65243,65218,24,337,PM-6302,TRIP - DIESEL TRANSFER PUMP
REMOTE DEGASSING STATION-4,65244,65218,25,337,PM-6301,TRIP - DIESEL UNLOADING PUMP
REMOTE DEGASSING STATION-4,65245,65218,26,337,PM-6201,TRIP - DEMULSIFIER PUMP
REMOTE DEGASSING STATION-4,65246,65218,27,337,PM-6202,TRIP - DEMULSIFIER PUMP
REMOTE DEGASSING STATION-4,65247,65218,28,337,XS-4201-03,TRIP - DIESEL GENERATOR
REMOTE DEGASSING STATION-4,65248,65218,29,337,XS-6103-01,TRIP - COMPRESSOR CONTROL PANEL
REMOTE DEGASSING STATION-4,65249,65218,30,337,XS-6104-01,TRIP - COMPRESSOR CONTROL PANEL
REMOTE DEGASSING STATION-4,65250,65218,31,337,PM-6221,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-4,65251,65218,32,337,PM-6222,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-4,65252,65218,33,337,PM-6213,TRIP - OIL CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-4,65253,65218,34,337,PM-6214,TRIP - OIL CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-4,65254,65218,35,337,PM-6215,TRIP - DEMULSIFIER INJECITON PUMP
REMOTE DEGASSING STATION-4,65255,65218,36,337,PM-6216,TRIP - DEMULSIFIER INJECITON PUMP
REMOTE DEGASSING STATION-4,65256,65218,37,337,PM-6219,TRIP - SCALE INHIBITOR PUMP MOTOR
REMOTE DEGASSING STATION-4,65257,65218,38,337,PM-6220,TRIP - SCALE INHIBITOR PUMP MOTOR
REMOTE DEGASSING STATION-4,65258,65218,39,337,XS-6901-41,TRIP - THYRISTOR CONTROL PANEL
REMOTE DEGASSING STATION-4,65259,65218,40,337,PM-6217,TRIP - WATER CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-4,65260,65218,41,337,PM-6218,TRIP - WATER CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-4,65261,65218,42,337,FXM-6707,TRIP - SEAL COOLER FAN MOTOR
REMOTE DEGASSING STATION-4,65262,65218,43,337,FXM-6708,TRIP - SEAL COOLER FAN MOTOR
REMOTE DEGASSING STATION-4,65263,65218,44,337,PM-6001,TRIP - SEAL BARRIER FLUID PUMP
REMOTE DEGASSING STATION-4,65264,65218,45,337,PM-6223,TRIP - GAS CORROSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-4,65265,65218,46,337,PM-6224,TRIP - GAS CORROSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-4,65266,65164,1,337,INSTRUMENT AIR SYSTEM,
REMOTE DEGASSING STATION-4,65267,65266,0,337,PSDL-6100-08A,INSTRUMENT AIR PRESSURE LOW
REMOTE DEGASSING STATION-4,65268,65267,0,337,XS-5500-01,ACTIVATE - RDS-4 SHUTDOWN (TOTAL)
REMOTE DEGASSING STATION-4,65269,65164,2,337,LIFT GAS KO DRUM,V-3101
REMOTE DEGASSING STATION-4,65270,65269,0,337,LSDH-3101-03,(RDS-4) LIFT GAS KO DRUM LEVEL HIGH
REMOTE DEGASSING STATION-4,65271,65270,0,337,SDV-3901-01,CLOSE - LIFT GAS PIG RECEIVER INLET
REMOTE DEGASSING STATION-4,65272,65270,1,337,SDV-3901-02,CLOSE - LIFT GAS PIG RECEIVER INLET BYPASS
REMOTE DEGASSING STATION-4,65273,65269,1,337,LSDL-3101-04,(RDS-4) LIFT GAS KO DRUM LIQUID LEVEL LOW
REMOTE DEGASSING STATION-4,65274,65273,0,337,SDV-3101-02,CLOSE - RDS-4 LIFT GAS KO DRUM LIQUID OUTLET
REMOTE DEGASSING STATION-4,65275,65164,3,337,LIFT GAS TRANSFER PIPELINE,
REMOTE DEGASSING STATION-4,65276,65275,0,337,PSDL-3904-12A/B/C,LOW PRESSURE IN RDS-4 LIFT GAS TRANSFER PIPELINE (2oo3)
REMOTE DEGASSING STATION-4,65277,65276,0,337,SDV-3901-01,CLOSE - LIFT GAS PIG RECEIVER INLET
REMOTE DEGASSING STATION-4,65278,65276,1,337,SDV-3901-02,CLOSE - LIFT GAS PIG RECEIVER INLET BYPASS
REMOTE DEGASSING STATION-4,65279,65164,4,337,PRODUCED WATER TRANSFER PIPELINE,
REMOTE DEGASSING STATION-4,65280,65279,0,337,PSDL-2403-09,RDS-4 PW TRANSFER LINE LOW PRESSURE
REMOTE DEGASSING STATION-4,65281,65280,0,337,SDV-2401-06,CLOSE - RDS-4 PW PIG RECEIVER INLET SDV
REMOTE DEGASSING STATION-4,65282,65280,1,337,SDV-2401-07,CLOSE - RDS-4 PW PIG RECEIVER INLET BYPASS SDV
REMOTE DEGASSING STATION-4,65283,65164,5,337,LP FLARE SYSTEM,V-1942
REMOTE DEGASSING STATION-4,65284,65283,0,337,LSDL-1942-05,LP FLARE KO DRUM LIQUID LEVEL LOW
REMOTE DEGASSING STATION-4,65285,65284,0,337,PM-1967,TRIP - LP FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-4,65286,65284,1,337,PM-1968,TRIP - LP FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-4,65287,65164,6,337,CLOSED DRAIN,V-6703 - P-6707/08
REMOTE DEGASSING STATION-4,65288,65287,0,337,LSDL-6703-03,CLOSED DRAIN DRUM LIQUID LEVEL LOW
REMOTE DEGASSING STATION-4,65289,65288,0,337,PM-6705,TRIP - CLOSED DRAIN DRUM PUMP
REMOTE DEGASSING STATION-4,65290,65288,1,337,PM-6706,TRIP - CLOSED DRAIN DRUM PUMP
REMOTE DEGASSING STATION-4,65291,65288,2,337,PM-6707,TRIP - CLOSED DRAIN BOOSTER PUMP
REMOTE DEGASSING STATION-4,65292,65288,3,337,PM-6708,TRIP - CLOSED DRAIN BOOSTER PUMP
REMOTE DEGASSING STATION-4,65293,65288,1,337,PSDL-6707-03,CLOSED DRAIN BOOSTER PUMP SUCTION PRESSURE LOW
REMOTE DEGASSING STATION-4,65294,65293,0,337,PM-6707,TRIP - CLOSED DRAIN BOOSTER PUMP
REMOTE DEGASSING STATION-4,65295,65288,2,337,PSDL-6708-03,CLOSED DRAIN BOOSTER PUMP SUCTION PRESSURE LOW
REMOTE DEGASSING STATION-4,65296,65295,0,337,PM-6708,TRIP - CLOSED DRAIN BOOSTER PUMP
REMOTE DEGASSING STATION-4,65297,65164,7,337,FLARE DRAIN SUMP,V-6704
REMOTE DEGASSING STATION-4,65298,65297,0,337,LSDL-6704-02,FLARE DRAIN SUMP DRUM LIQUID LEVEL LOW
REMOTE DEGASSING STATION-4,65299,65298,0,337,PM-6704,TRIP - FLARE DRAIN SUMP PUMP
REMOTE DEGASSING STATION-4,65300,65164,8,337,LP FLARE KO DRUM PUMPS,P-1967/68
REMOTE DEGASSING STATION-4,65301,65300,0,337,PPXI-1967-01,P-1967 MOTOR NOT RUNNING
REMOTE DEGASSING STATION-4,65302,65301,0,337,SDV-1900-41,CLOSE - LP FLARE KO DRUM PUMP DISCHARGE
REMOTE DEGASSING STATION-4,65303,65300,1,337,PPXI-1968-01,P-1968 MOTOR NOT RUNNING
REMOTE DEGASSING STATION-4,65304,65303,0,337,SDV-1900-41,CLOSE - LP FLARE KO DRUM PUMP DISCHARGE
REMOTE DEGASSING STATION-4,65305,65164,9,337,CLOSED DRAIN BOOSTER PUMP,P-6707/6708
REMOTE DEGASSING STATION-4,65306,65305,0,337,PPXI-6707-01,P-6707 MOTOR NOT RUNNING
REMOTE DEGASSING STATION-4,65307,65306,0,337,SDV-6700-01,CLOSE - CLOSED DRAIN BOOSTER PUMP DISCHARGE
REMOTE DEGASSING STATION-4,65308,65305,1,337,PPXI-6708-01,P-6708 MOTOR NOT RUNNING
REMOTE DEGASSING STATION-4,65309,65308,0,337,SDV-6700-01,CLOSE - CLOSED DRAIN BOOSTER PUMP DISCHARGE
REMOTE DEGASSING STATION-4,65310,65164,10,337,GATHERING MANIFOLD,M-0101
REMOTE DEGASSING STATION-4,65311,65310,0,337,MANIFOLD SLOT #2 PRESSURE HIGH,
REMOTE DEGASSING STATION-4,65312,65311,0,337,SDV-0101-02A,CLOSE - OIL FROM SB-017 TO MANIFOLD M-0101 SLOT # 2
REMOTE DEGASSING STATION-4,65313,65310,1,337,MANIFOLD SLOT #3 PRESSURE HIGH,
REMOTE DEGASSING STATION-4,65314,65313,0,337,SDV-0101-03A,CLOSE - OIL FROM SB-140 TO MANIFOLD M-0101 SLOT # 3
REMOTE DEGASSING STATION-4,65315,65310,2,337,MANIFOLD SLOT #4 PRESSURE HIGH,
REMOTE DEGASSING STATION-4,65316,65315,0,337,SDV-0101-04A,CLOSE - OIL FROM SB-096 TO MANIFOLD M-0101 SLOT # 4
REMOTE DEGASSING STATION-4,65317,65310,3,337,MANIFOLD SLOT #5 PRESSURE HIGH,
REMOTE DEGASSING STATION-4,65318,65317,0,337,SDV-0101-05A,CLOSE - OIL FROM SB-024 TO MANIFOLD M-0101 SLOT # 5
REMOTE DEGASSING STATION-4,65319,65310,4,337,MANIFOLD SLOT #6 PRESSURE HIGH,
REMOTE DEGASSING STATION-4,65320,65319,0,337,SDV-0101-06A,CLOSE - OIL FROM SB-083 TO MANIFOLD M-0101 SLOT # 6
REMOTE DEGASSING STATION-4,65321,65310,5,337,MANIFOLD SLOT #7 PRESSURE HIGH,
REMOTE DEGASSING STATION-4,65322,65321,0,337,SDV-0101-07A,CLOSE - OIL FROM SB-030 TO MANIFOLD M-0101 SLOT # 7
REMOTE DEGASSING STATION-4,65323,65310,6,337,MANIFOLD SLOT #8 PRESSURE HIGH,
REMOTE DEGASSING STATION-4,65324,65323,0,337,SDV-0101-08A,CLOSE - OIL FROM SB-225 TO MANIFOLD M-0101 SLOT # 8
REMOTE DEGASSING STATION-4,65325,65310,7,337,MANIFOLD SLOT #9 PRESSURE HIGH,
REMOTE DEGASSING STATION-4,65326,65325,0,337,SDV-0101-09A,CLOSE - OIL FROM SB-205 TO MANIFOLD M-0101 SLOT # 9
REMOTE DEGASSING STATION-4,65327,65310,8,337,MANIFOLD SLOT #10 PRESSURE HIGH,
REMOTE DEGASSING STATION-4,65328,65327,0,337,SDV-0101-10A,CLOSE - OIL FROM SB-161 TO MANIFOLD M-0101 SLOT # 10
REMOTE DEGASSING STATION-4,65329,65164,11,337,GATHERING MANIFOLD,M-0102
REMOTE DEGASSING STATION-4,65330,65329,0,337,MANIFOLD SLOT #5 PRESSURE HIGH,
REMOTE DEGASSING STATION-4,65331,65330,0,337,SDV-0102-05A,CLOSE- OIL FROM SB-122 TO MANIFOLD M-0102 SLOT # 5
REMOTE DEGASSING STATION-4,65332,65329,1,337,MANIFOLD SLOT #6 PRESSURE HIGH,
REMOTE DEGASSING STATION-4,65333,65332,0,337,SDV-0102-06A,CLOSE- OIL FROM SB-196 TO MANIFOLD M-0102 SLOT # 6
REMOTE DEGASSING STATION-4,65334,65329,2,337,MANIFOLD SLOT #7 PRESSURE HIGH,
REMOTE DEGASSING STATION-4,65335,65334,0,337,SDV-0102-07A,CLOSE- OIL FROM SB-209 TO MANIFOLD M-0102 SLOT # 7
REMOTE DEGASSING STATION-4,65336,65329,3,337,HLPV-0102-08B,MANIFOLD SLOT #8 PRESSURE HIGH
REMOTE DEGASSING STATION-4,65337,65336,0,337,SDV-0102-08A,CLOSE- OIL FROM SB-015 TO MANIFOLD M-0102 SLOT # 8
REMOTE DEGASSING STATION-4,65338,65329,4,337,HLPV-0102-09B,MANIFOLD SLOT #9 PRESSURE HIGH
REMOTE DEGASSING STATION-4,65339,65338,0,337,SDV-0102-09A,CLOSE- OIL FROM SB-193 TO MANIFOLD M-0102 SLOT # 9
REMOTE DEGASSING STATION-4,65340,65329,5,337,HLPV-0102-10B,MANIFOLD SLOT #10 PRESSURE HIGH
REMOTE DEGASSING STATION-4,65341,65340,0,337,SDV-0102-10A,CLOSE- OIL FROM SB-145 TO MANIFOLD M-0102 SLOT # 10
REMOTE DEGASSING STATION-4,65342,65329,6,337,HLPV-0102-11B,MANIFOLD SLOT #11 PRESSURE HIGH
REMOTE DEGASSING STATION-4,65343,65342,0,337,SDV-0102-11A,CLOSE- OIL FROM SB-185 TO MANIFOLD M-0102 SLOT # 11
REMOTE DEGASSING STATION-4,65344,65329,7,337,HLPV-0102-12B,MANIFOLD SLOT #12 PRESSURE HIGH
REMOTE DEGASSING STATION-4,65345,65344,0,337,SDV-0102-12A,CLOSE- OIL FROM SB-093 TO MANIFOLD M-0102 SLOT # 12
REMOTE DEGASSING STATION-4,65346,65329,8,337,HLPV-0102-13B,MANIFOLD SLOT #13 PRESSURE HIGH
REMOTE DEGASSING STATION-4,65347,65346,0,337,SDV-0102-13A,CLOSE- OIL FROM SB-027 TO MANIFOLD M-0102 SLOT # 13
REMOTE DEGASSING STATION-4,65348,65329,9,337,HLPV-0102-14B,MANIFOLD SLOT #14 PRESSURE HIGH
REMOTE DEGASSING STATION-4,65349,65348,0,337,SDV-0102-14A,CLOSE- OIL FROM SB-090 TO MANIFOLD M-0102 SLOT # 14
REMOTE DEGASSING STATION-4,65350,65329,10,337,HLPV-0102-15B,MANIFOLD SLOT #15 PRESSURE HIGH
REMOTE DEGASSING STATION-4,65351,65350,0,337,SDV-0102-15A,CLOSE- OIL FROM SB-198 TO MANIFOLD M-0102 SLOT # 15
REMOTE DEGASSING STATION-4,65352,65164,12,337,TEST SEPARATOR,V-0601
REMOTE DEGASSING STATION-4,65353,65352,0,337,PSDH-0601-01,SEPARATOR PRESSURE HIGH
REMOTE DEGASSING STATION-4,65354,65353,0,337,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-4,65355,65353,1,337,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-4,65356,65353,2,337,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-4,65357,65353,3,337,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-4,65358,65352,1,337,PSDL-0601-02,SEPARATOR PRESSURE LOW
REMOTE DEGASSING STATION-4,65359,65358,0,337,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-4,65360,65358,1,337,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-4,65361,65358,2,337,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-4,65362,65358,3,337,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-4,65363,65352,2,337,LSDH-0601-07,SEPARATOR OIL LEVEL HIGH
REMOTE DEGASSING STATION-4,65364,65363,0,337,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-4,65365,65363,1,337,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-4,65366,65363,2,337,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-4,65367,65363,3,337,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-4,65368,65352,3,337,LSDL-0601-08,SEPARATOR OIL LEVEL LOW
REMOTE DEGASSING STATION-4,65369,65368,0,337,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-4,65370,65368,1,337,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-4,65371,65368,2,337,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-4,65372,65368,3,337,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-4,65373,65352,4,337,HSD-5500-02,SEPARATOR PUSH BUTTON (RDS1 AUX CONSOLE)
REMOTE DEGASSING STATION-4,65374,65373,0,337,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-4,65375,65373,1,337,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-4,65376,65373,2,337,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-4,65377,65373,3,337,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-4,65378,65352,5,337,HSD-5500-84A,SEPARATOR ESD PUSH BUTTON (SOFT-CDS)
REMOTE DEGASSING STATION-4,65379,65378,0,337,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-4,65380,65378,1,337,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-4,65381,65378,2,337,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-4,65382,65378,3,337,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-4,65383,65352,6,337,HSD-5500-05,SEPARATOR PUSH BUTTON FOR BLOWDOWN (RDS1 AUX CONSOLE)
REMOTE DEGASSING STATION-4,65384,65383,0,337,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-4,65385,65383,1,337,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-4,65386,65383,2,337,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-4,65387,65383,3,337,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-4,65388,65383,4,337,BDV-0601-05,OPEN - DEPRESSURISING VALVE
REMOTE DEGASSING STATION-4,65389,65352,7,337,HSD-5500-84B,SEPARATOR PUSH BUTTON FOR BLOWDOWN (SOFT-CDS)
REMOTE DEGASSING STATION-4,65390,65389,0,337,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-4,65391,65389,1,337,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-4,65392,65389,2,337,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-4,65393,65389,3,337,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-4,65394,65389,4,337,BDV-0601-05,OPEN - DEPRESSURISING VALVE
REMOTE DEGASSING STATION-4,65395,65164,13,337,FRESH WATER TANK,T-2201
REMOTE DEGASSING STATION-4,65396,65395,0,337,LSDL-2201-01,TANK LEVEL LOW
REMOTE DEGASSING STATION-4,65397,65396,0,337,PM-2201,TRIP - FRESH WATER PUMP
REMOTE DEGASSING STATION-4,65398,65396,1,337,PM-2202,TRIP - FRESH WATER PUMP
