DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
REMOTE DEGASSING STATION-4,65399,65164,14,337,FRESH WATER CHEMICAL INJECTION TANK,
REMOTE DEGASSING STATION-4,65400,65399,0,337,LISL-6210-01,TANK LEVEL LOW (SCALE INHIBITOR)
REMOTE DEGASSING STATION-4,65401,65400,0,337,PM-6212,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-4,65402,65399,1,337,LISL-6210-02,TANK LEVEL LOW (CHEMICAL)
REMOTE DEGASSING STATION-4,65403,65402,0,337,PM-6210,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-4,65404,65399,2,337,LISL-6210-03,TANK LEVEL LOW (BIOCIDE)
REMOTE DEGASSING STATION-4,65405,65404,0,337,PM-6210,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-4,65406,65399,3,337,LISL-6210-04,TANK LEVEL LOW (OXYGEN SCAVENGER)
REMOTE DEGASSING STATION-4,65407,65406,0,337,PM-6211,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-4,65408,65164,15,337,DEMULSIFIER TANK,T-6201
REMOTE DEGASSING STATION-4,65409,65408,0,337,LSDL-6201-02,TANK LEVEL LOW (DEMULSIFIER)
REMOTE DEGASSING STATION-4,65410,65409,0,337,PM-6201,TRIP - DEMULSIFIER PUMP
REMOTE DEGASSING STATION-4,65411,65409,1,337,PM-6202,TRIP - DEMULSIFIER PUMP
REMOTE DEGASSING STATION-4,65412,65164,16,337,PACKAGES,
REMOTE DEGASSING STATION-4,65413,65412,0,337,LSDL-6221-41,BIOCIDE TANK T-6221 LIQUID LEVEL LOW
REMOTE DEGASSING STATION-4,65414,65413,0,337,PM-6221,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-4,65415,65413,1,337,PM-6222,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-4,65416,65412,1,337,PSDH-6221-41,BIOCIDE INJECTION PUMP P-6221/22 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-4,65417,65416,0,337,PM-6221,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-4,65418,65412,2,337,PSDH-6222-41,BIOCIDE INJECTION PUMP P-6221/22 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-4,65419,65418,0,337,PM-6222,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-4,65420,65412,3,337,LSDL-6213-41,OIL CORROSION STORAGE TANK T-6213 LIQUID LEVEL LOW
REMOTE DEGASSING STATION-4,65421,65420,0,337,PM-6213,TRIP - OIL CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-4,65422,65420,1,337,PM-6214,TRIP - OIL CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-4,65423,65412,4,337,PSDH-6213-41,OIL CORROSION INJECTION PUMP P-6213/14 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-4,65424,65423,0,337,PM-6213,TRIP - OIL CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-4,65425,65412,5,337,PSDH-6214-41,OIL CORROSION INJECTION PUMP P-6213/14 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-4,65426,65425,0,337,PM-6214,TRIP - OIL CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-4,65427,65412,6,337,LSDL-6215-41,DEMULSIFIIER TANK T-6215 LIQUID LEVEL LOW
REMOTE DEGASSING STATION-4,65428,65427,0,337,PM-6215,TRIP - DEMULSIFIER INJECITON PUMP
REMOTE DEGASSING STATION-4,65429,65427,1,337,PM-6216,TRIP - DEMULSIFIER INJECITON PUMP
REMOTE DEGASSING STATION-4,65430,65412,7,337,PSDH-6215-41,DEMULSIFIER INJECTION PUMP P-6215/16 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-4,65431,65430,0,337,PM-6215,TRIP - DEMULSIFIER INJECITON PUMP
REMOTE DEGASSING STATION-4,65432,65412,8,337,PSDH-6216-41,DEMULSIFIER INJECTION PUMP P-6215/16 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-4,65433,65432,0,337,PM-6216,TRIP - DEMULSIFIER INJECITON PUMP
REMOTE DEGASSING STATION-4,65434,65412,9,337,LSDL-6219-41,SCALE INHIBITOR TANK T-6219 LIQUID LEVEL LOW
REMOTE DEGASSING STATION-4,65435,65434,0,337,PM-6219,TRIP - SCALE INHIBITOR PUMP MOTOR
REMOTE DEGASSING STATION-4,65436,65434,1,337,PM-6220,TRIP - SCALE INHIBITOR PUMP MOTOR
REMOTE DEGASSING STATION-4,65437,65412,10,337,PSDH-6219-41,SCALE INHIBITOR PUMP P-6219/20 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-4,65438,65437,0,337,PM-6219,TRIP - SCALE INHIBITOR PUMP MOTOR
REMOTE DEGASSING STATION-4,65439,65412,11,337,PSDH-6220-41,SCALE INHIBITOR PUMP P-6219/20 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-4,65440,65439,0,337,PM-6220,TRIP - SCALE INHIBITOR PUMP MOTOR
REMOTE DEGASSING STATION-4,65441,65412,12,337,TSDH-6901-41,N2 GENERATION U-6901 COMPRESSED AIR DISCHARGE TEMPERATURE HIGH
REMOTE DEGASSING STATION-4,65442,65441,0,337,XS-6901-41,TRIP - THYRISTOR CONTROL PANEL
REMOTE DEGASSING STATION-4,65443,65412,13,337,LSDL-6217-41,WATER CORROSION TANK T-6217 LIQUID LEVEL LOW
REMOTE DEGASSING STATION-4,65444,65443,0,337,PM-6217,TRIP - WATER CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-4,65445,65443,1,337,PM-6218,TRIP - WATER CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-4,65446,65412,14,337,PSDH-6217-41,WATER CORROSION PUMP P-6217/18 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-4,65447,65446,0,337,PM-6217,TRIP - WATER CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-4,65448,65412,15,337,PSDH-6218-41,WATER CORROSION PUMP P-6217/18 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-4,65449,65448,0,337,PM-6218,TRIP - WATER CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-4,65450,65412,16,337,LSDL-6223-41,GAS CORROSION TANK T-6223 LIQUID LEVEL LOW
REMOTE DEGASSING STATION-4,65451,65450,0,337,PM-6223,TRIP - GAS CORROSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-4,65452,65450,1,337,PM-6224,TRIP - GAS CORROSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-4,65453,65412,17,337,PSDH-6223-41,GAS CORROSION PUMPS P-6223/24 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-4,65454,65453,0,337,PM-6223,TRIP - GAS CORROSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-4,65455,65412,18,337,PSDH-6224-41,GAS CORROSION PUMPS P-6223/24 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-4,65456,65455,0,337,PM-6224,TRIP - GAS CORROSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-5,65457,0,0,338,ASAB RDS-5,
REMOTE DEGASSING STATION-5,65458,65457,0,338,ESD-3,
REMOTE DEGASSING STATION-5,65459,65458,0,338,HSD-5500-07,RDS-5 SHUTDOWN BUTTON (FIELD)
REMOTE DEGASSING STATION-5,65460,65459,0,338,XS-5500-01,ACTIVATE - RDS-5 SHUTDOWN (TOTAL)
REMOTE DEGASSING STATION-5,65461,65458,1,338,HSD-5500-01,RDS-5 SHUTDOWN BUTTON FROM RDS-5 AUX CONSOLE
REMOTE DEGASSING STATION-5,65462,65461,0,338,XS-5500-01,ACTIVATE - RDS-5 SHUTDOWN (TOTAL)
REMOTE DEGASSING STATION-5,65463,65458,2,338,HSD-5500-75A,RDS-5 SHUTDOWN BUTTON (SOFT) FROM CDS OWS CCR
REMOTE DEGASSING STATION-5,65464,65463,0,338,XS-5500-01,ACTIVATE - RDS-5 SHUTDOWN (TOTAL)
REMOTE DEGASSING STATION-5,65465,65458,3,338,XS-5400-71,F&G DETECTION PROCESS
REMOTE DEGASSING STATION-5,65466,65465,0,338,XS-5500-02,ACTIVATE - RDS-5 SHUTDOWN (PARTIAL)
REMOTE DEGASSING STATION-5,65467,65458,4,338,XS-5400-72,F&G DETECTION (FLARE KOD)
REMOTE DEGASSING STATION-5,65468,65467,0,338,XS-5500-01,ACTIVATE - RDS-5 SHUTDOWN (TOTAL)
REMOTE DEGASSING STATION-5,65469,65458,5,338,XS-5500-02,RDS-5 SHUTDOWN (PARTIAL)
REMOTE DEGASSING STATION-5,65470,65469,0,338,SDV-3101-02,CLOSE - RDS-5 LIFT GAS KO DRUM LIQUID OUTLET SDV
REMOTE DEGASSING STATION-5,65471,65469,1,338,SDV-3901-01,CLOSE - RDS-5 LIFT GAS PIG RECEIVER INLET SDV
REMOTE DEGASSING STATION-5,65472,65469,2,338,SDV-3901-02,CLOSE - RDS-5 LIFT GAS PIG RECEIVER INLET BYPASS SDV
REMOTE DEGASSING STATION-5,65473,65469,3,338,PM-6705,TRIP - CLOSED DRAIN DRUM PUMP
REMOTE DEGASSING STATION-5,65474,65469,4,338,PM-6706,TRIP - CLOSED DRAIN DRUM PUMP
REMOTE DEGASSING STATION-5,65475,65469,5,338,PM-6707,TRIP - CLOSED DRAIN BOOSTER PUMP
REMOTE DEGASSING STATION-5,65476,65469,6,338,PM-6708,TRIP - CLOSED DRAIN BOOSTER PUMP
REMOTE DEGASSING STATION-5,65477,65469,7,338,SDV-6700-01,CLOSE - CLOSED DRAIN BOOSTER PUMP DISCHARGE
REMOTE DEGASSING STATION-5,65478,65469,8,338,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-5,65479,65469,9,338,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-5,65480,65469,10,338,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-5,65481,65469,11,338,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-5,65482,65469,12,338,PM-2201,TRIP - FRESH WATER PUMP
REMOTE DEGASSING STATION-5,65483,65469,13,338,PM-2202,TRIP - FRESH WATER PUMP
REMOTE DEGASSING STATION-5,65484,65469,14,338,PM-2203,TRIP - FRESH WATER UNLOADING PUMP
REMOTE DEGASSING STATION-5,65485,65469,15,338,PM-6212,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-5,65486,65469,16,338,PM-6210,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-5,65487,65469,17,338,PM-6211,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-5,65488,65469,18,338,PM-6302,TRIP - DIESEL TRANSFER PUMP
REMOTE DEGASSING STATION-5,65489,65469,19,338,PM-6301,TRIP - DIESEL UNLOADING PUMP
REMOTE DEGASSING STATION-5,65490,65469,20,338,PM-6201,TRIP - DEMULSIFIER PUMP
REMOTE DEGASSING STATION-5,65491,65469,21,338,PM-6202,TRIP - DEMULSIFIER PUMP
REMOTE DEGASSING STATION-5,65492,65469,22,338,XS-4201-03,TRIP - DIESEL GENERATOR
REMOTE DEGASSING STATION-5,65493,65469,23,338,PM-6221,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-5,65494,65469,24,338,PM-6222,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-5,65495,65469,25,338,PM-6213,TRIP - OIL CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-5,65496,65469,26,338,PM-6214,TRIP - OIL CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-5,65497,65469,27,338,PM-6215,TRIP - DEMULSIFIER INJECITON PUMP
REMOTE DEGASSING STATION-5,65498,65469,28,338,PM-6216,TRIP - DEMULSIFIER INJECITON PUMP
REMOTE DEGASSING STATION-5,65499,65469,29,338,PM-6219,TRIP - SCALE INHIBITOR PUMP MOTOR
REMOTE DEGASSING STATION-5,65500,65469,30,338,PM-6220,TRIP - SCALE INHIBITOR PUMP MOTOR
REMOTE DEGASSING STATION-5,65501,65469,31,338,XS-6901-41,TRIP - THYRISTOR CONTROL PANEL
REMOTE DEGASSING STATION-5,65502,65469,32,338,FXM-6707,TRIP - SEAL COOLER FAN MOTOR
REMOTE DEGASSING STATION-5,65503,65469,33,338,FXM-6708,TRIP - SEAL COOLER FAN MOTOR
REMOTE DEGASSING STATION-5,65504,65469,34,338,PM-6001,TRIP - SEAL BARRIER FLUID PUMP
REMOTE DEGASSING STATION-5,65505,65469,35,338,PM-6223,TRIP - GAS CORROSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-5,65506,65469,36,338,PM-6224,TRIP - GAS CORROSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-5,65507,65458,6,338,XS-5500-01,RDS-5 SHUTDOWN (TOTAL)
REMOTE DEGASSING STATION-5,65508,65507,0,338,SDV-3101-02,CLOSE - RDS-5 LIFT GAS KO DRUM LIQUID OUTLET SDV
REMOTE DEGASSING STATION-5,65509,65507,1,338,SDV-3901-01,CLOSE - RDS-5 LIFT GAS PIG RECEIVER INLET SDV
REMOTE DEGASSING STATION-5,65510,65507,2,338,SDV-3901-02,CLOSE - RDS-5 LIFT GAS PIG RECEIVER INLET BYPASS SDV
REMOTE DEGASSING STATION-5,65511,65507,3,338,PM-1969,TRIP - LP FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-5,65512,65507,4,338,PM-1970,TRIP - LP FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-5,65513,65507,5,338,SDV-1900-42,CLOSE - LP FLARE KO DRUM PUMP DISCHARGE
REMOTE DEGASSING STATION-5,65514,65507,6,338,PM-6705,TRIP - CLOSED DRAIN DRUM PUMP
REMOTE DEGASSING STATION-5,65515,65507,7,338,PM-6706,TRIP - CLOSED DRAIN DRUM PUMP
REMOTE DEGASSING STATION-5,65516,65507,8,338,PM-6707,TRIP - CLOSED DRAIN BOOSTER PUMP
REMOTE DEGASSING STATION-5,65517,65507,9,338,PM-6708,TRIP - CLOSED DRAIN BOOSTER PUMP
REMOTE DEGASSING STATION-5,65518,65507,10,338,SDV-6700-01,CLOSE - CLOSED DRAIN BOOSTER PUMP DISCHARGE
REMOTE DEGASSING STATION-5,65519,65507,11,338,PM-6705,TRIP - FLARE DRAIN SUMP PUMP
REMOTE DEGASSING STATION-5,65520,65507,12,338,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-5,65521,65507,13,338,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-5,65522,65507,14,338,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-5,65523,65507,15,338,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-5,65524,65507,16,338,PM-2201,TRIP - FRESH WATER PUMP
REMOTE DEGASSING STATION-5,65525,65507,17,338,PM-2202,TRIP - FRESH WATER PUMP
REMOTE DEGASSING STATION-5,65526,65507,18,338,PM-2203,TRIP - FRESH WATER UNLOADING PUMP
REMOTE DEGASSING STATION-5,65527,65507,19,338,PM-6212,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-5,65528,65507,20,338,PM-6210,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-5,65529,65507,21,338,PM-6211,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-5,65530,65507,22,338,PM-6302,TRIP - DIESEL TRANSFER PUMP
REMOTE DEGASSING STATION-5,65531,65507,23,338,PM-6301,TRIP - DIESEL UNLOADING PUMP
REMOTE DEGASSING STATION-5,65532,65507,24,338,PM-6201,TRIP - DEMULSIFIER PUMP
REMOTE DEGASSING STATION-5,65533,65507,25,338,PM-6202,TRIP - DEMULSIFIER PUMP
REMOTE DEGASSING STATION-5,65534,65507,26,338,XS-4201-03,TRIP - DIESEL GENERATOR
REMOTE DEGASSING STATION-5,65535,65507,27,338,XS-6103-01,TRIP - COMPRESSOR CONTROL PANEL
REMOTE DEGASSING STATION-5,65536,65507,28,338,XS-6104-01,TRIP - COMPRESSOR CONTROL PANEL
REMOTE DEGASSING STATION-5,65537,65507,29,338,PM-6221,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-5,65538,65507,30,338,PM-6222,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-5,65539,65507,31,338,PM-6213,TRIP - OIL CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-5,65540,65507,32,338,PM-6214,TRIP - OIL CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-5,65541,65507,33,338,PM-6215,TRIP - DEMULSIFIER INJECITON PUMP
REMOTE DEGASSING STATION-5,65542,65507,34,338,PM-6216,TRIP - DEMULSIFIER INJECITON PUMP
REMOTE DEGASSING STATION-5,65543,65507,35,338,PM-6219,TRIP - SCALE INHIBITOR PUMP MOTOR
REMOTE DEGASSING STATION-5,65544,65507,36,338,PM-6220,TRIP - SCALE INHIBITOR PUMP MOTOR
REMOTE DEGASSING STATION-5,65545,65507,37,338,XS-6901-41,TRIP - THYRISTOR CONTROL PANEL
REMOTE DEGASSING STATION-5,65546,65507,38,338,FXM-6707,TRIP - SEAL COOLER FAN MOTOR
REMOTE DEGASSING STATION-5,65547,65507,39,338,FXM-6708,TRIP - SEAL COOLER FAN MOTOR
REMOTE DEGASSING STATION-5,65548,65507,40,338,PM-6001,TRIP - SEAL BARRIER FLUID PUMP
REMOTE DEGASSING STATION-5,65549,65507,41,338,PM-6223,TRIP - GAS CORROSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-5,65550,65507,42,338,PM-6224,TRIP - GAS CORROSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-5,65551,65457,1,338,INSTRUMENT AIR SYSTEM,
REMOTE DEGASSING STATION-5,65552,65551,0,338,PSDL-6100-08A,INSTRUMENT AIR PRESSURE LOW
REMOTE DEGASSING STATION-5,65553,65552,0,338,XS-5500-01,ACTIVATE - RDS-5 SHUTDOWN (TOTAL)
REMOTE DEGASSING STATION-5,65554,65457,2,338,LIFT GAS KO DRUM,V-3101
REMOTE DEGASSING STATION-5,65555,65554,0,338,LSDH-3101-03,(RDS-5) LIFT GAS KO DRUM LEVEL HIGH
REMOTE DEGASSING STATION-5,65556,65555,0,338,SDV-3901-01,CLOSE - LIFT GAS PIG RECEIVER INLET
REMOTE DEGASSING STATION-5,65557,65555,1,338,SDV-3901-02,CLOSE - LIFT GAS PIG RECEIVER INLET BYPASS
REMOTE DEGASSING STATION-5,65558,65554,1,338,LSDL-3101-04,(RDS-5) LIFT GAS KO DRUM LIQUID LEVEL LOW
REMOTE DEGASSING STATION-5,65559,65558,0,338,SDV-3101-02,CLOSE - RDS-5 LIFT GAS KO DRUM LIQUID OUTLET
REMOTE DEGASSING STATION-5,65560,65457,3,338,LIFT GAS TRANSFER PIPELINE,
REMOTE DEGASSING STATION-5,65561,65560,0,338,PSDL-3905-12A/B/C,LOW PRESSURE IN RDS-5 LIFT GAS TRANSFER PIPELINE (2oo3)
REMOTE DEGASSING STATION-5,65562,65561,0,338,SDV-3901-01,CLOSE - LIFT GAS PIG RECEIVER INLET
REMOTE DEGASSING STATION-5,65563,65561,1,338,SDV-3901-02,CLOSE - LIFT GAS PIG RECEIVER INLET BYPASS
REMOTE DEGASSING STATION-5,65564,65457,4,338,LP FLARE SYSTEM,V-1943
REMOTE DEGASSING STATION-5,65565,65564,0,338,LSDL-1943-05,LP FLARE KO DRUM LIQUID LEVEL LOW
REMOTE DEGASSING STATION-5,65566,65565,0,338,PM-1969,TRIP - LP FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-5,65567,65565,1,338,PM-1970,TRIP - LP FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-5,65568,65457,5,338,CLOSED DRAIN,V-6703 - P-6707/08
REMOTE DEGASSING STATION-5,65569,65568,0,338,LSDL-6703-03,CLOSED DRAIN DRUM LIQUID LEVEL LOW
REMOTE DEGASSING STATION-5,65570,65569,0,338,PM-6705,TRIP - CLOSED DRAIN DRUM PUMP
REMOTE DEGASSING STATION-5,65571,65569,1,338,PM-6706,TRIP - CLOSED DRAIN DRUM PUMP
REMOTE DEGASSING STATION-5,65572,65569,2,338,PM-6707,TRIP - CLOSED DRAIN BOOSTER PUMP
REMOTE DEGASSING STATION-5,65573,65569,3,338,PM-6708,TRIP - CLOSED DRAIN BOOSTER PUMP
REMOTE DEGASSING STATION-5,65574,65568,1,338,PSDL-6707-03,CLOSED DRAIN BOOSTER PUMP SUCTION PRESSURE LOW
REMOTE DEGASSING STATION-5,65575,65574,0,338,PM-6707,TRIP - CLOSED DRAIN BOOSTER PUMP
REMOTE DEGASSING STATION-5,65576,65568,2,338,PSDL-6708-03,CLOSED DRAIN BOOSTER PUMP SUCTION PRESSURE LOW
REMOTE DEGASSING STATION-5,65577,65576,0,338,PM-6708,TRIP - CLOSED DRAIN BOOSTER PUMP
REMOTE DEGASSING STATION-5,65578,65457,6,338,FLARE DRAIN SUMP,V-6705
REMOTE DEGASSING STATION-5,65579,65578,0,338,LSDL-6705-02,FLARE DRAIN SUMP DRUM LIQUID LEVEL LOW
REMOTE DEGASSING STATION-5,65580,65579,0,338,PM-6705,TRIP - FLARE DRAIN SUMP PUMP
REMOTE DEGASSING STATION-5,65581,65457,7,338,LP FLARE KO DRUM PUMPS,P-1969/70
REMOTE DEGASSING STATION-5,65582,65581,0,338,PPXI-1969-01,P-1969 MOTOR NOT RUNNING
REMOTE DEGASSING STATION-5,65583,65582,0,338,SDV-1900-41,CLOSE - LP FLARE KO DRUM PUMP DISCHARGE
REMOTE DEGASSING STATION-5,65584,65581,1,338,PPXI-1970-01,P-1970 MOTOR NOT RUNNING
REMOTE DEGASSING STATION-5,65585,65584,0,338,SDV-1900-41,CLOSE - LP FLARE KO DRUM PUMP DISCHARGE
REMOTE DEGASSING STATION-5,65586,65457,8,338,CLOSED DRAIN BOOSTER PUMP,P-6707/6708
REMOTE DEGASSING STATION-5,65587,65586,0,338,PPXI-6707-01,P-6707 MOTOR NOT RUNNING
REMOTE DEGASSING STATION-5,65588,65587,0,338,SDV-6700-01,CLOSE - CLOSED DRAIN BOOSTER PUMP DISCHARGE
REMOTE DEGASSING STATION-5,65589,65586,1,338,PPXI-6708-01,P-6708 MOTOR NOT RUNNING
REMOTE DEGASSING STATION-5,65590,65589,0,338,SDV-6700-01,CLOSE - CLOSED DRAIN BOOSTER PUMP DISCHARGE
REMOTE DEGASSING STATION-5,65591,65457,9,338,GATHERING MANIFOLD,M-0101
REMOTE DEGASSING STATION-5,65592,65591,0,338,HLPV-0101-08B,MANIFOLD SLOT #8 PRESSURE HIGH
REMOTE DEGASSING STATION-5,65593,65592,0,338,SDV-0101-08A,CLOSE - OIL FROM SB-220 TO MANIFOLD M-0101 SLOT # 8
REMOTE DEGASSING STATION-5,65594,65591,1,338,HLPV-0101-10B,MANIFOLD SLOT #10 PRESSURE HIGH
REMOTE DEGASSING STATION-5,65595,65594,0,338,SDV-0101-10A,CLOSE - OIL FROM SB-181 TO MANIFOLD M-0101 SLOT # 10
REMOTE DEGASSING STATION-5,65596,65591,2,338,HLPV-0101-11B,MANIFOLD SLOT #11 PRESSURE HIGH
REMOTE DEGASSING STATION-5,65597,65596,0,338,SDV-0101-11A,CLOSE - OIL FROM SB-206 TO MANIFOLD M-0101 SLOT # 11
REMOTE DEGASSING STATION-5,65598,65591,3,338,HLPV-0101-12B,MANIFOLD SLOT #12 PRESSURE HIGH
REMOTE DEGASSING STATION-5,65599,65598,0,338,SDV-0101-12A,CLOSE - OIL FROM SB-226 TO MANIFOLD M-0101 SLOT # 12
REMOTE DEGASSING STATION-5,65600,65591,4,338,HLPV-0101-13B,MANIFOLD SLOT #13 PRESSURE HIGH
REMOTE DEGASSING STATION-5,65601,65600,0,338,SDV-0101-13A,CLOSE - OIL FROM SB-195 TO MANIFOLD M-0101 SLOT # 13
REMOTE DEGASSING STATION-5,65602,65591,5,338,HLPV-0101-14B,MANIFOLD SLOT #14 PRESSURE HIGH
REMOTE DEGASSING STATION-5,65603,65602,0,338,SDV-0101-14A,CLOSE - OIL FROM SB-104 TO MANIFOLD M-0101 SLOT # 14
REMOTE DEGASSING STATION-5,65604,65591,6,338,HLPV-0101-15B,MANIFOLD SLOT #15 PRESSURE HIGH
REMOTE DEGASSING STATION-5,65605,65604,0,338,SDV-0101-15A,CLOSE - OIL FROM SB-153 TO MANIFOLD M-0101 SLOT # 15
REMOTE DEGASSING STATION-5,65606,65457,10,338,GATHERING MANIFOLD,M-0102
REMOTE DEGASSING STATION-5,65607,65606,0,338,MANIFOLD SLOT #1 PRESSURE HIGH,
REMOTE DEGASSING STATION-5,65608,65607,0,338,SDV-0102-01A,CLOSE- OIL FROM SB-019 TO MANIFOLD M-0102 SLOT # 1
REMOTE DEGASSING STATION-5,65609,65606,1,338,MANIFOLD SLOT #2 PRESSURE HIGH,
REMOTE DEGASSING STATION-5,65610,65609,0,338,SDV-0102-02A,CLOSE- OIL FROM SB-008 TO MANIFOLD M-0102 SLOT # 2
REMOTE DEGASSING STATION-5,65611,65606,2,338,MANIFOLD SLOT #3 PRESSURE HIGH,
REMOTE DEGASSING STATION-5,65612,65611,0,338,SDV-0102-03A,CLOSE- OIL FROM SB-155 TO MANIFOLD M-0102 SLOT # 3
REMOTE DEGASSING STATION-5,65613,65606,3,338,MANIFOLD SLOT #4 PRESSURE HIGH,
REMOTE DEGASSING STATION-5,65614,65613,0,338,SDV-0102-04A,CLOSE- OIL FROM SB-029 TO MANIFOLD M-0102 SLOT # 4
REMOTE DEGASSING STATION-5,65615,65606,4,338,MANIFOLD SLOT #5 PRESSURE HIGH,
REMOTE DEGASSING STATION-5,65616,65615,0,338,SDV-0102-05A,CLOSE- OIL FROM SB-092 TO MANIFOLD M-0102 SLOT # 5
REMOTE DEGASSING STATION-5,65617,65606,5,338,MANIFOLD SLOT #6 PRESSURE HIGH,
REMOTE DEGASSING STATION-5,65618,65617,0,338,SDV-0102-06A,CLOSE- OIL FROM SB-137 TO MANIFOLD M-0102 SLOT # 6
REMOTE DEGASSING STATION-5,65619,65606,6,338,MANIFOLD SLOT #7 PRESSURE HIGH,
REMOTE DEGASSING STATION-5,65620,65619,0,338,SDV-0102-07A,CLOSE- OIL FROM SB-159 TO MANIFOLD M-0102 SLOT # 7
REMOTE DEGASSING STATION-5,65621,65606,7,338,MANIFOLD SLOT #9 PRESSURE HIGH,
REMOTE DEGASSING STATION-5,65622,65621,0,338,SDV-0102-09A,CLOSE- OIL FROM SB-028 TO MANIFOLD M-0102 SLOT # 9
REMOTE DEGASSING STATION-5,65623,65606,8,338,MANIFOLD SLOT #10 PRESSURE HIGH,
REMOTE DEGASSING STATION-5,65624,65623,0,338,SDV-0102-10A,CLOSE- OIL FROM SB-164 TO MANIFOLD M-0102 SLOT # 10
REMOTE DEGASSING STATION-5,65625,65457,11,338,TEST SEPARATOR,V-0601
REMOTE DEGASSING STATION-5,65626,65625,0,338,PSDH-0601-01,SEPARATOR PRESSURE HIGH
REMOTE DEGASSING STATION-5,65627,65626,0,338,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-5,65628,65626,1,338,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-5,65629,65626,2,338,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-5,65630,65626,3,338,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-5,65631,65625,1,338,PSDL-0601-02,SEPARATOR PRESSURE LOW
REMOTE DEGASSING STATION-5,65632,65631,0,338,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-5,65633,65631,1,338,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-5,65634,65631,2,338,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-5,65635,65631,3,338,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-5,65636,65625,2,338,LSDH-0601-07,SEPARATOR OIL LEVEL HIGH
REMOTE DEGASSING STATION-5,65637,65636,0,338,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-5,65638,65636,1,338,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-5,65639,65636,2,338,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-5,65640,65636,3,338,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-5,65641,65625,3,338,LSDL-0601-08,SEPARATOR OIL LEVEL LOW
REMOTE DEGASSING STATION-5,65642,65641,0,338,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-5,65643,65641,1,338,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-5,65644,65641,2,338,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-5,65645,65641,3,338,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-5,65646,65625,4,338,HSD-5500-02,SEPARATOR PUSH BUTTON (RDS1 AUX CONSOLE)
REMOTE DEGASSING STATION-5,65647,65646,0,338,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-5,65648,65646,1,338,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-5,65649,65646,2,338,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-5,65650,65646,3,338,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-5,65651,65625,5,338,HSD-5500-85A,SEPARATOR ESD PUSH BUTTON (SOFT-CDS)
REMOTE DEGASSING STATION-5,65652,65651,0,338,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-5,65653,65651,1,338,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-5,65654,65651,2,338,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-5,65655,65651,3,338,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-5,65656,65625,6,338,HSD-5500-05,SEPARATOR PUSH BUTTON FOR BLOWDOWN (RDS1 AUX CONSOLE)
REMOTE DEGASSING STATION-5,65657,65656,0,338,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-5,65658,65656,1,338,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-5,65659,65656,2,338,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-5,65660,65656,3,338,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-5,65661,65656,4,338,BDV-0601-05,OPEN - DEPRESSURISING VALVE
REMOTE DEGASSING STATION-5,65662,65625,7,338,HSD-5500-85B,SEPARATOR PUSH BUTTON FOR BLOWDOWN (SOFT-CDS)
REMOTE DEGASSING STATION-5,65663,65662,0,338,SDV-0601-01,CLOSE - SEPARATOR OIL INLET VALVE
REMOTE DEGASSING STATION-5,65664,65662,1,338,SDV-0601-02,CLOSE - FRESH WATER INJECTION VALVE
REMOTE DEGASSING STATION-5,65665,65662,2,338,SDV-0601-03,CLOSE - SEPARATOR OIL OUTLET VALVE
REMOTE DEGASSING STATION-5,65666,65662,3,338,SDV-0601-04,CLOSE - SEPARATOR GAS OUTLET VALVE
REMOTE DEGASSING STATION-5,65667,65662,4,338,BDV-0601-05,OPEN - DEPRESSURISING VALVE
REMOTE DEGASSING STATION-5,65668,65457,12,338,FRESH WATER TANK,T-2201
REMOTE DEGASSING STATION-5,65669,65668,0,338,LSDL-2201-01,TANK LEVEL LOW
REMOTE DEGASSING STATION-5,65670,65669,0,338,PM-2201,TRIP - FRESH WATER PUMP
REMOTE DEGASSING STATION-5,65671,65669,1,338,PM-2202,TRIP - FRESH WATER PUMP
REMOTE DEGASSING STATION-5,65672,65457,13,338,FRESH WATER CHEMICAL INJECTION TANK,
REMOTE DEGASSING STATION-5,65673,65672,0,338,LISL-6210-01,TANK LEVEL LOW (SCALE INHIBITOR)
REMOTE DEGASSING STATION-5,65674,65673,0,338,PM-6212,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-5,65675,65672,1,338,LISL-6210-02,TANK LEVEL LOW (CHEMICAL)
REMOTE DEGASSING STATION-5,65676,65675,0,338,PM-6210,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-5,65677,65672,2,338,LISL-6210-03,TANK LEVEL LOW (BIOCIDE)
REMOTE DEGASSING STATION-5,65678,65677,0,338,PM-6210,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-5,65679,65672,3,338,LISL-6210-04,TANK LEVEL LOW (OXYGEN SCAVENGER)
REMOTE DEGASSING STATION-5,65680,65679,0,338,PM-6211,TRIP - FRESH WATER CHEMICAL PUMP
REMOTE DEGASSING STATION-5,65681,65457,14,338,DEMULSIFIER TANK,T-6201
REMOTE DEGASSING STATION-5,65682,65681,0,338,LSDL-6201-02,TANK LEVEL LOW (DEMULSIFIER)
REMOTE DEGASSING STATION-5,65683,65682,0,338,PM-6201,TRIP - DEMULSIFIER PUMP
REMOTE DEGASSING STATION-5,65684,65682,1,338,PM-6202,TRIP - DEMULSIFIER PUMP
REMOTE DEGASSING STATION-5,65685,65457,15,338,PACKAGES,
REMOTE DEGASSING STATION-5,65686,65685,0,338,LSDL-6221-41,BIOCIDE TANK T-6221 LIQUID LEVEL LOW
REMOTE DEGASSING STATION-5,65687,65686,0,338,PM-6221,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-5,65688,65686,1,338,PM-6222,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-5,65689,65685,1,338,PSDH-6221-41,BIOCIDE INJECTION PUMP P-6221/22 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-5,65690,65689,0,338,PM-6221,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-5,65691,65685,2,338,PSDH-6222-41,BIOCIDE INJECTION PUMP P-6221/22 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-5,65692,65691,0,338,PM-6222,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-5,65693,65685,3,338,LSDL-6213-41,OIL CORROSION STORAGE TANK T-6213 LIQUID LEVEL LOW
REMOTE DEGASSING STATION-5,65694,65693,0,338,PM-6213,TRIP - OIL CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-5,65695,65693,1,338,PM-6214,TRIP - OIL CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-5,65696,65685,4,338,PSDH-6213-41,OIL CORROSION INJECTION PUMP P-6213/14 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-5,65697,65696,0,338,PM-6213,TRIP - OIL CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-5,65698,65685,5,338,PSDH-6214-41,OIL CORROSION INJECTION PUMP P-6213/14 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-5,65699,65698,0,338,PM-6214,TRIP - OIL CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-5,65700,65685,6,338,LSDL-6215-41,DEMULSIFIIER TANK T-6215 LIQUID LEVEL LOW
REMOTE DEGASSING STATION-5,65701,65700,0,338,PM-6215,TRIP - DEMULSIFIER INJECITON PUMP
REMOTE DEGASSING STATION-5,65702,65700,1,338,PM-6216,TRIP - DEMULSIFIER INJECITON PUMP
REMOTE DEGASSING STATION-5,65703,65685,7,338,PSDH-6215-41,DEMULSIFIER INJECTION PUMP P-6215/16 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-5,65704,65703,0,338,PM-6215,TRIP - DEMULSIFIER INJECITON PUMP
REMOTE DEGASSING STATION-5,65705,65685,8,338,PSDH-6216-41,DEMULSIFIER INJECTION PUMP P-6215/16 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-5,65706,65705,0,338,PM-6216,TRIP - DEMULSIFIER INJECITON PUMP
REMOTE DEGASSING STATION-5,65707,65685,9,338,LSDL-6219-41,SCALE INHIBITOR TANK T-6219 LIQUID LEVEL LOW
REMOTE DEGASSING STATION-5,65708,65707,0,338,PM-6219,TRIP - SCALE INHIBITOR PUMP MOTOR
REMOTE DEGASSING STATION-5,65709,65707,1,338,PM-6220,TRIP - SCALE INHIBITOR PUMP MOTOR
REMOTE DEGASSING STATION-5,65710,65685,10,338,PSDH-6219-41,SCALE INHIBITOR PUMP P-6219/20 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-5,65711,65710,0,338,PM-6219,TRIP - SCALE INHIBITOR PUMP MOTOR
REMOTE DEGASSING STATION-5,65712,65685,11,338,PSDH-6220-41,SCALE INHIBITOR PUMP P-6219/20 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-5,65713,65712,0,338,PM-6220,TRIP - SCALE INHIBITOR PUMP MOTOR
REMOTE DEGASSING STATION-5,65714,65685,12,338,TSDH-6901-41,N2 GENERATION U-6901 COMPRESSED AIR DISCHARGE TEMPERATURE HIGH
REMOTE DEGASSING STATION-5,65715,65714,0,338,XS-6901-41,TRIP - THYRISTOR CONTROL PANEL
REMOTE DEGASSING STATION-5,65716,65685,13,338,PSDH-6218-41,WATER CORROSION PUMP P-6217/18 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-5,65717,65716,0,338,PM-6218,TRIP - WATER CORROSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-5,65718,65685,14,338,LSDL-6223-41,GAS CORROSION TANK T-6223 LIQUID LEVEL LOW
REMOTE DEGASSING STATION-5,65719,65718,0,338,PM-6223,TRIP - GAS CORROSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-5,65720,65718,1,338,PM-6224,TRIP - GAS CORROSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-5,65721,65685,15,338,PSDH-6223-41,GAS CORROSION PUMPS P-6223/24 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-5,65722,65721,0,338,PM-6223,TRIP - GAS CORROSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-5,65723,65685,16,338,PSDH-6224-41,GAS CORROSION PUMPS P-6223/24 DISCHARGE PRESSURE HIGH
REMOTE DEGASSING STATION-5,65724,65723,0,338,PM-6224,TRIP - GAS CORROSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-6,65725,0,0,339,ASAB RDS-6,
REMOTE DEGASSING STATION-6,65726,65725,0,339,PROCESS,
REMOTE DEGASSING STATION-6,65727,65726,0,339,HSD 5500-07,RDS-6 SHUTDOWN BUTTON (FIELD)
REMOTE DEGASSING STATION-6,65728,65727,0,339,XS-5500-01,ACTIVATE - RDS-6 SHUTDOWN (TOTAL)
REMOTE DEGASSING STATION-6,65729,65726,1,339,HSD 5500-01,RDS-6 SHUTDOWN BUTTON FROM RDS-6 AUX. CONSOLE
REMOTE DEGASSING STATION-6,65730,65729,0,339,XS-5500-01,ACTIVATE - RDS-6 SHUTDOWN (TOTAL)
REMOTE DEGASSING STATION-6,65731,65726,2,339,HS-5500-03,RDS-6 SHUTDOWN BUTTION FROM CDS OWS
REMOTE DEGASSING STATION-6,65732,65731,0,339,XS-5500-01,ACTIVATE - RDS-6 SHUTDOWN (TOTAL)
REMOTE DEGASSING STATION-6,65733,65726,3,339,XS-5400-71,F & G DETECTION (PROCESS)
REMOTE DEGASSING STATION-6,65734,65733,0,339,XS-5500-02,ACTIVATE - RDS-6 SHUTDOWN (PARTIAL)
REMOTE DEGASSING STATION-6,65735,65726,4,339,XS-5400-72,F & G DETECTION (FLARE)
REMOTE DEGASSING STATION-6,65736,65735,0,339,XS-5500-01,ACTIVATE - RDS-6 SHUTDOWN (TOTAL)
REMOTE DEGASSING STATION-6,65737,65726,5,339,XS-5500-01,RDS-6 SHUTDOWN (TOTAL)
REMOTE DEGASSING STATION-6,65738,65737,0,339,SDV-3101-02,CLOSE - RDS-6 LIFT GAS KO DRUM LIQUID OUTLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65739,65737,1,339,SDV-0601-04,CLOSE - V-0601 TEST SEP. OIL OUTLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65740,65737,2,339,SDV-0601-01,CLOSE - V-0601 TEST SEPARATOR INLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65741,65737,3,339,SDV-0602-04,CLOSE - V-0602 TEST SEP. OIL OUTLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65742,65737,4,339,SDV-0602-01,CLOSE - V-0602 TEST SEPARATOR INLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65743,65737,5,339,SDV-3901-01,CLOSE - RDS-6 LIFT GAS PIG RECEIVER INLET SHUT DOWN VALVE
REMOTE DEGASSING STATION-6,65744,65737,6,339,SDV-3901-02,CLOSE - RDS-6 LIFT GAS PIG RECEVIER INLET BYPASS SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65745,65737,7,339,SDV-3200-03,CLOSE - FUEL GAS TO GT-4106 & 4107
REMOTE DEGASSING STATION-6,65746,65737,8,339,SDV-3213-01,CLOSE - V-3213 KNOCKOUT POT DRAIN SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65747,65737,9,339,SDV-3214-01,CLOSE - V-3214 KNOCKOUT POT DRAIN SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65748,65726,6,339,XS-5500-02,RDS-6 SHUTDOWN (PARTIAL)
REMOTE DEGASSING STATION-6,65749,65748,0,339,SDV-3101-02,CLOSE - RDS-6 LIFT GAS KO DRUM LIQUID OUTLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65750,65748,1,339,SDV-0601-04,CLOSE - V-0601 TEST SEP. OIL OUTLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65751,65748,2,339,SDV-0601-01,CLOSE - V-0601 TEST SEPARATOR INLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65752,65748,3,339,SDV-0602-04,CLOSE - V-0602 TEST SEP. OIL OUTLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65753,65748,4,339,SDV-0602-01,CLOSE - V-0602 TEST SEPARATOR INLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65754,65748,5,339,SDV-3901-01,CLOSE - RDS-6 LIFT GAS PIG RECEIVER INLET SHUT DOWN VALVE 
REMOTE DEGASSING STATION-6,65755,65748,6,339,SDV-3901-02,CLOSE - RDS-6 LIFT GAS PIG RECEVIER INLET BYPASS SHUTDOWN VALVE 
REMOTE DEGASSING STATION-6,65756,65748,7,339,SDV-3200-03,CLOSE - FUEL GAS TO GT-4106 & 4107
REMOTE DEGASSING STATION-6,65757,65748,8,339,SDV-3213-01,CLOSE - V-3213 KNOCKOUT POT DRAIN SHUTDOWN VALVE 
REMOTE DEGASSING STATION-6,65758,65748,9,339,SDV-3214-01,CLOSE - V-3214 KNOCKOUT POT DRAIN SHUTDOWN VALVE 
REMOTE DEGASSING STATION-6,65759,65726,7,339,PSDL-6100-04,INSTRUMENT AIR PRESSURE LOW
REMOTE DEGASSING STATION-6,65760,65759,0,339,XS-5500-01,ACTIVATE - RDS-6 SHUTDOWN (TOTAL)
REMOTE DEGASSING STATION-6,65761,65726,8,339,PSDL-6100-05,INSTRUMENT AIR PRESSURE LOW
REMOTE DEGASSING STATION-6,65762,65761,0,339,XS-5500-01,ACTIVATE - RDS-6 SHUTDOWN (TOTAL)
REMOTE DEGASSING STATION-6,65763,65726,9,339,LSDH-3101-03,LIFT GAS KO DRUM V-3101 LEVEL HIGH
REMOTE DEGASSING STATION-6,65764,65763,0,339,SDV-3901-01,CLOSE - RDS-6 LIFT GAS PIG RECEIVER INLET SHUT DOWN VALVE 
REMOTE DEGASSING STATION-6,65765,65763,1,339,SDV-3901-02,CLOSE - RDS-6 LIFT GAS PIG RECEVIER INLET BYPASS SHUTDOWN VALVE 
REMOTE DEGASSING STATION-6,65766,65726,10,339,LSDL-3101-04,LIFT GAS KO DRUM V-3101 LEVEL LOW
REMOTE DEGASSING STATION-6,65767,65766,0,339,SDV-3101-02,CLOSE - RDS-6 LIFT GAS KO DRUM LIQUID OUTLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65768,65726,11,339,LSDH-0601-03,TEST SEPARATOR V-0601 LEVEL HIGH
REMOTE DEGASSING STATION-6,65769,65768,0,339,SDV-0601-04,CLOSE - V-0601 TEST SEP. OIL OUTLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65770,65768,1,339,SDV-0601-01,CLOSE - V-0601 TEST SEPARATOR INLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65771,65726,12,339,LSDL-0601-04,TEST SEPARATOR V-0601 LEVEL LOW 
REMOTE DEGASSING STATION-6,65772,65771,0,339,SDV-0601-04,CLOSE - V-0601 TEST SEP. OIL OUTLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65773,65771,1,339,SDV-0601-01,CLOSE - V-0601 TEST SEPARATOR INLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65774,65726,13,339,PSDH-0601-02,TEST SEPARATOR V-0601 PRESSURE HIGH 
REMOTE DEGASSING STATION-6,65775,65774,0,339,SDV-0601-04,CLOSE - V-0601 TEST SEP. OIL OUTLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65776,65774,1,339,SDV-0601-01,CLOSE - V-0601 TEST SEPARATOR INLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65777,65726,14,339,PSDL-0601-03,TEST SEPARATOR V-0601 PRESSURE LOW 
REMOTE DEGASSING STATION-6,65778,65777,0,339,SDV-0601-04,CLOSE - V-0601 TEST SEP. OIL OUTLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65779,65777,1,339,SDV-0601-01,CLOSE - V-0601 TEST SEPARATOR INLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65780,65726,15,339,HS-5500-04,V-0601 SEPARATOR 1 PUSH BUTTON FOR BLOWDOWN (SOFT CDS)
REMOTE DEGASSING STATION-6,65781,65780,0,339,SDV-0601-04,CLOSE - V-0601 TEST SEP. OIL OUTLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65782,65780,1,339,BDV-0601-21,OPEN - V-0601 TEST SEPARATOR BLOWDOWN VALVE 
REMOTE DEGASSING STATION-6,65783,65780,2,339,SDV-0601-01,CLOSE - V-0601 TEST SEPARATOR INLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65784,65726,16,339,HS-5500-05,V-0601 SEPARATOR 1 PUSH BUTTOR FOR ESD (SOFT CDS)
REMOTE DEGASSING STATION-6,65785,65784,0,339,SDV-0601-04,CLOSE - V-0601 TEST SEP. OIL OUTLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65786,65784,1,339,SDV-0601-01,CLOSE - V-0601 TEST SEPARATOR INLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65787,65726,17,339,HS-5500-06,V-0601 SEPARATOR 1 PUSH BUTTON FOR BLOW DOWN (ADDITIONAL) (SOFT CDS)
REMOTE DEGASSING STATION-6,65788,65787,0,339,SDV-0601-04,CLOSE - V-0601 TEST SEP. OIL OUTLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65789,65787,1,339,SDV-0601-03,OPEN - V-0601 TEST SEP. GAS OUTLET SHUTDOWN VALVE 
REMOTE DEGASSING STATION-6,65790,65787,2,339,SDV-0601-01,CLOSE - V-0601 TEST SEPARATOR INLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65791,65726,18,339,HSD-5500-02,V-0601 SEPARATOR ESD PUSH BUTTON (RDS 6 AUX CONSOLE)
REMOTE DEGASSING STATION-6,65792,65791,0,339,SDV-0601-04,CLOSE - V-0601 TEST SEP. OIL OUTLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65793,65791,1,339,SDV-0601-01,CLOSE - V-0601 TEST SEPARATOR INLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65794,65726,19,339,HSD-5500-05,V-0601 SEPARATOR PUSH BUTTON FOR BLOWDOWN (RDS 6 AUX CONSOLE)
REMOTE DEGASSING STATION-6,65795,65794,0,339,SDV-0601-04,CLOSE - V-0601 TEST SEP. OIL OUTLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65796,65794,1,339,BDV-0601-21,OPEN - V-0601 TEST SEPARATOR BLOWDOWN VALVE 
REMOTE DEGASSING STATION-6,65797,65794,2,339,SDV-0601-01,CLOSE - V-0601 TEST SEPARATOR INLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65798,65726,20,339,HSD-5500-09,V-0601 SEPARATOR PUSH BUTTON FOR BLOWDOWN (ADDITIONAL) (RDS 6 AUX CONSOLE)
REMOTE DEGASSING STATION-6,65799,65798,0,339,SDV-0601-04,CLOSE - V-0601 TEST SEP. OIL OUTLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65800,65798,1,339,SDV-0601-03,OPEN - V-0601 TEST SEP. GAS OUTLET SHUTDOWN VALVE 
REMOTE DEGASSING STATION-6,65801,65798,2,339,SDV-0601-01,CLOSE - V-0601 TEST SEPARATOR INLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65802,65726,21,339,LSDH-0602-03,V-0602 TEST SEPARATOR LEVEL HIGH
REMOTE DEGASSING STATION-6,65803,65802,0,339,SDV-0602-04,CLOSE - V-0602 TEST SEP. OIL OUTLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65804,65802,1,339,SDV-0602-01,CLOSE - V-0602 TEST SEPARATOR INLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65805,65726,22,339,LSDL-0602-04,V-0602 TEST SEPARATOR LEVEL LOW
REMOTE DEGASSING STATION-6,65806,65805,0,339,SDV-0602-04,CLOSE - V-0602 TEST SEP. OIL OUTLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65807,65805,1,339,SDV-0602-01,CLOSE - V-0602 TEST SEPARATOR INLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65808,65726,23,339,PSDH-0602-02,V-0602 TEST SEPARATOR PRESSURE HIGH
REMOTE DEGASSING STATION-6,65809,65808,0,339,SDV-0602-04,CLOSE - V-0602 TEST SEP. OIL OUTLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65810,65808,1,339,SDV-0602-01,CLOSE - V-0602 TEST SEPARATOR INLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65811,65726,24,339,PSDL-0602-03,V-0602 TEST SEPARATOR PRESSURE LOW
REMOTE DEGASSING STATION-6,65812,65811,0,339,SDV-0602-04,CLOSE - V-0602 TEST SEP. OIL OUTLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65813,65811,1,339,SDV-0602-01,CLOSE - V-0602 TEST SEPARATOR INLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65814,65726,25,339,HS-5500-07,V-0602 SEPARATOR 2 PUSH BUTTON FOR BLOWDOWN (SOFT CDS)
REMOTE DEGASSING STATION-6,65815,65814,0,339,SDV-0602-04,CLOSE - V-0602 TEST SEP. OIL OUTLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65816,65814,1,339,BDV-0602-21,OPEN - V-0602 TEST SEPARATOR BLOWDOWN VALVE 
REMOTE DEGASSING STATION-6,65817,65814,2,339,SDV-0602-01,CLOSE - V-0602 TEST SEPARATOR INLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65818,65726,26,339,HS-5500-08,V-0602 SEPARATOR 2 PUSH BUTTOR FOR ESD (SOFT CDS)
REMOTE DEGASSING STATION-6,65819,65818,0,339,SDV-0602-04,CLOSE - V-0602 TEST SEP. OIL OUTLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65820,65818,1,339,SDV-0602-01,CLOSE - V-0602 TEST SEPARATOR INLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65821,65726,27,339,HS-5500-09,V-0602 SEPARATOR 2 PUSH BUTTON FOR BLOW DOWN (ADDITIONAL) (SOFT CDS)
REMOTE DEGASSING STATION-6,65822,65821,0,339,SDV-0602-04,CLOSE - V-0602 TEST SEP. OIL OUTLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65823,65821,1,339,SDV-0602-03,OPEN - V-0602 TEST SEP. GAS OUTLET SHUTDOWN VALVE 
REMOTE DEGASSING STATION-6,65824,65821,2,339,SDV-0602-01,CLOSE - V-0602 TEST SEPARATOR INLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65825,65726,28,339,HSD-5500-03,V-0602 SEPARATOR ESD BUTTON (RDS 6 AUX CONSOLE)
REMOTE DEGASSING STATION-6,65826,65825,0,339,SDV-0602-04,CLOSE - V-0602 TEST SEP. OIL OUTLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65827,65825,1,339,SDV-0602-01,CLOSE - V-0602 TEST SEPARATOR INLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65828,65726,29,339,HSD-5500-06,V-0602 SEPARATOR ESD BUTTON  FOR BLOWDOWN (RDS 6 AUX CONSOLE)
REMOTE DEGASSING STATION-6,65829,65828,0,339,SDV-0602-04,CLOSE - V-0602 TEST SEP. OIL OUTLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65830,65828,1,339,BDV-0602-21,OPEN - V-0602 TEST SEPARATOR BLOWDOWN VALVE 
REMOTE DEGASSING STATION-6,65831,65828,2,339,SDV-0602-01,CLOSE - V-0602 TEST SEPARATOR INLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65832,65726,30,339,HSD-5500-08,V-0602 SEPARATOR PUSH BUTTON FOR BLOWDOWN (ADDITIONAL) (RDS 6 AUX CONSOLE)
REMOTE DEGASSING STATION-6,65833,65832,0,339,SDV-0602-04,CLOSE - V-0602 TEST SEP. OIL OUTLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65834,65832,1,339,SDV-0602-03,OPEN - V-0602 TEST SEP. GAS OUTLET SHUTDOWN VALVE 
REMOTE DEGASSING STATION-6,65835,65832,2,339,SDV-0602-01,CLOSE - V-0602 TEST SEPARATOR INLET SHUTDOWN VALVE
REMOTE DEGASSING STATION-6,65836,65726,31,339,PSDL-3906-12A/B/C,LOW PRESSURE IN LIFT GAS TRANSFER PIPELINE 
REMOTE DEGASSING STATION-6,65837,65836,0,339,SDV-3901-01,CLOSE - RDS-6 LIFT GAS PIG RECEIVER INLET SHUT DOWN VALVE 
REMOTE DEGASSING STATION-6,65838,65836,1,339,SDV-3901-02,CLOSE - RDS-6 LIFT GAS PIG RECEVIER INLET BYPASS SHUTDOWN VALVE 
REMOTE DEGASSING STATION-6,65839,65726,32,339,PSDH-3200-13,FUEL GAS PRESSURE HIGH SKID 3
REMOTE DEGASSING STATION-6,65840,65839,0,339,SDV-3200-03,CLOSE - FUEL GAS TO GT-4106 & 4107
REMOTE DEGASSING STATION-6,65841,65726,33,339,PSDH-3200-14,FUEL GAS PRESSURE HIGH SKID 3
REMOTE DEGASSING STATION-6,65842,65841,0,339,SDV-3200-03,CLOSE - FUEL GAS TO GT-4106 & 4107
REMOTE DEGASSING STATION-6,65843,65726,34,339,PSDL-3200-15,FUEL GAS PRESSURE LOW SKID 3
REMOTE DEGASSING STATION-6,65844,65843,0,339,SDV-3200-03,CLOSE - FUEL GAS TO GT-4106 & 4107
REMOTE DEGASSING STATION-6,65845,65726,35,339,HSD-5500-04,CLOSE SDV-3200-03 FG SKID 3
REMOTE DEGASSING STATION-6,65846,65845,0,339,SDV-3200-03,CLOSE - FUEL GAS TO GT-4106 & 4107
REMOTE DEGASSING STATION-6,65847,65726,36,339,LSDH-3213-02,KNOCKOUT POT V-3213 LEVEL HIGH
REMOTE DEGASSING STATION-6,65848,65847,0,339,SDV-3200-03,CLOSE - FUEL GAS TO GT-4106 & 4107
REMOTE DEGASSING STATION-6,65849,65726,37,339,LSDL-3213-04,KNOCKOUT POT V-3213 LEVEL LOW
REMOTE DEGASSING STATION-6,65850,65849,0,339,SDV-3213-01,CLOSE - V-3213 KNOCKOUT POT DRAIN SHUTDOWN VALVE 
REMOTE DEGASSING STATION-6,65851,65726,38,339,LSDH-3214-02,KNOCKOUT POT V-3214 LEVEL HIGH
REMOTE DEGASSING STATION-6,65852,65851,0,339,SDV-3200-03,CLOSE - FUEL GAS TO GT-4106 & 4107
REMOTE DEGASSING STATION-6,65853,65726,39,339,LSDL-3214-04,KNOCKOUT POT V-3214 LEVEL LOW
REMOTE DEGASSING STATION-6,65854,65853,0,339,SDV-3214-01,CLOSE - V-3214 KNOCKOUT POT DRAIN SHUTDOWN VALVE 
REMOTE DEGASSING STATION-6,65855,65725,1,339,UTILITIES,
REMOTE DEGASSING STATION-6,65856,65855,0,339,XS-5500-01,RDS-6 SHUTDOWN (TOTAL) 
REMOTE DEGASSING STATION-6,65857,65856,0,339,XS-5500-03,TRIP - RDS-6 INITIATED GIPP LEVEL 2 S/D
REMOTE DEGASSING STATION-6,65858,65856,1,339,PM-6716,TRIP - TUNDISH DRAIN SUMP PUMP
REMOTE DEGASSING STATION-6,65859,65856,2,339,PM-6711,TRIP - CLOSED DRAIN SUMP PUMPS
REMOTE DEGASSING STATION-6,65860,65856,3,339,PM-6712,TRIP - CLOSED DRAIN SUMP PUMPS
REMOTE DEGASSING STATION-6,65861,65856,4,339,PM-6717,TRIP - CLOSED DRAIN BOOSTER PUMP P-6717
REMOTE DEGASSING STATION-6,65862,65856,5,339,PM-6718,TRIP - CLOSED DRAIN BOOSTER PUMP P-6718
REMOTE DEGASSING STATION-6,65863,65856,6,339,SDV-6700-01,CLOSE - BOOSTER PUMPS DISC.  LINE SHUT DOWN VALVE 
REMOTE DEGASSING STATION-6,65864,65856,7,339,PM-6713,TRIP - KNOCK OUT VESSEL PUMPS
REMOTE DEGASSING STATION-6,65865,65856,8,339,PM-6714,TRIP - KNOCK OUT VESSEL PUMPS
REMOTE DEGASSING STATION-6,65866,65856,9,339,PM-1979,TRIPS - COLD HP FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-6,65867,65856,10,339,PM-1980,TRIPS - COLD HP FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-6,65868,65856,11,339,SDV-1900-46,CLOSE - COLD HP FLARE PUMP DISC. LINE SHUT DOWN VALVE 
REMOTE DEGASSING STATION-6,65869,65856,12,339,PM-1976,TRIPS - HP FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-6,65870,65856,13,339,PM-1977,TRIPS - HP FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-6,65871,65856,14,339,SDV-1900-43,CLOSE - HP FLARE PUMP DISC. LINE SHUT DOWN VALVE 
REMOTE DEGASSING STATION-6,65872,65856,15,339,PM-1972,TRIPS - LP FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-6,65873,65856,16,339,PM-1973,TRIPS - LP FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-6,65874,65856,17,339,SDV-1900-44,CLOSE - LP FLARE PUMP DISC. LINE SHUT DOWN VALVE 
REMOTE DEGASSING STATION-6,65875,65856,18,339,PM-1974,TRIPS - HP/LP COMMON FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-6,65876,65856,19,339,PM-1975,TRIPS - HP/LP COMMON FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-6,65877,65856,20,339,SDV-1900-45,CLOSE - HP/LP COMMON FLARE PUMP DISC. LINE SHUT DOWN VALVE 
REMOTE DEGASSING STATION-6,65878,65856,21,339,PM-6706,TRIP - FLARE SUMP DRUM PUMP
REMOTE DEGASSING STATION-6,65879,65856,1,339,XS-5500-02,RDS-6 SHUTDOWN (PARTIAL) 
REMOTE DEGASSING STATION-6,65880,65879,0,339,PM-6716,TRIP - TUNDISH DRAIN SUMP PUMP
REMOTE DEGASSING STATION-6,65881,65879,1,339,PM-6711,TRIP - CLOSED DRAIN SUMP PUMPS
REMOTE DEGASSING STATION-6,65882,65879,2,339,PM-6712,TRIP - CLOSED DRAIN SUMP PUMPS
REMOTE DEGASSING STATION-6,65883,65879,3,339,PM-6717,TRIP - CLOSED DRAIN BOOSTER PUMP P-6717
REMOTE DEGASSING STATION-6,65884,65879,4,339,PM-6718,TRIP - CLOSED DRAIN BOOSTER PUMP P-6718
REMOTE DEGASSING STATION-6,65885,65879,5,339,SDV-6700-01,CLOSE - BOOSTER PUMPS DISC.  LINE SHUT DOWN VALVE 
REMOTE DEGASSING STATION-6,65886,65879,6,339,PM-6713,TRIP - KNOCK OUT VESSEL PUMPS
REMOTE DEGASSING STATION-6,65887,65879,7,339,PM-6714,TRIP - KNOCK OUT VESSEL PUMPS
REMOTE DEGASSING STATION-6,65888,65856,2,339,LSDL-6708-02,TUNDISH DRAIN SUMP V-6708 LIQUID LEVEL LOW
REMOTE DEGASSING STATION-6,65889,65888,0,339,PM-6716,TRIP - TUNDISH DRAIN SUMP PUMP
REMOTE DEGASSING STATION-6,65890,65856,3,339,LSDL-6705-03,CLOSED DRAIN SUMP V-6705 LIQUID LEVEL LOW
REMOTE DEGASSING STATION-6,65891,65890,0,339,PM-6711,TRIP - CLOSED DRAIN SUMP PUMPS
REMOTE DEGASSING STATION-6,65892,65890,1,339,PM-6712,TRIP - CLOSED DRAIN SUMP PUMPS
REMOTE DEGASSING STATION-6,65893,65856,4,339,PSDL-6717-04, PUMP P-6717 LOW SUCTION PRESSURE 
REMOTE DEGASSING STATION-6,65894,65893,0,339,PM-6717,TRIP - CLOSED DRAIN BOOSTER PUMP P-6717
REMOTE DEGASSING STATION-6,65895,65856,5,339,PSDL-6718-04, PUMP P-6718 LOW SUCTION PRESSURE 
REMOTE DEGASSING STATION-6,65896,65895,0,339,PM-6718,TRIP - CLOSED DRAIN BOOSTER PUMP P-6718
REMOTE DEGASSING STATION-6,65897,65856,6,339,PPY-6717-01A,P-6717 MOTOR NOT RUNNING 
REMOTE DEGASSING STATION-6,65898,65897,0,339,SDV-6700-01,CLOSE - BOOSTER PUMPS DISC.  LINE SHUT DOWN VALVE 
REMOTE DEGASSING STATION-6,65899,65856,7,339,PPY-6718-01A,P-6718 MOTOR NOT RUNNING 
REMOTE DEGASSING STATION-6,65900,65899,0,339,SDV-6700-01,CLOSE - BOOSTER PUMPS DISC.  LINE SHUT DOWN VALVE 
