DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
REMOTE DEGASSING STATION-6,65901,65856,8,339,14-16-LSDL-6706-02,KNOCK OUT VESSEL V-6706 LIQUID LEVEL LOW
REMOTE DEGASSING STATION-6,65902,65901,0,339,PM-6713,TRIP - KNOCK OUT VESSEL PUMPS
REMOTE DEGASSING STATION-6,65903,65901,1,339,PM-6714,TRIP - KNOCK OUT VESSEL PUMPS
REMOTE DEGASSING STATION-6,65904,65856,9,339,LSDH-1925-03/04/05,COLD HP FLARE FL-1925 KO DRUM LEVEL HIGH (2oo3 VOTING)
REMOTE DEGASSING STATION-6,65905,65904,0,339,XS-5500-03,TRIP - RDS-6 INITIATED GIPP LEVEL 2 S/D
REMOTE DEGASSING STATION-6,65906,65906,10,339,LSDL-1925-06,COLD HP FLARE FL-1925 KO DRUM LEVEL LOW
REMOTE DEGASSING STATION-6,65907,65907,0,339,PM-1979,TRIPS - COLD HP FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-6,65908,65906,1,339,PM-1980,TRIPS - COLD HP FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-6,65909,65856,11,339,14-29-PSDL-6107-11/12/13,COLD HP FLARE FL-1925 V-6107 IA PRESS. LO (2oo3 VOTING)
REMOTE DEGASSING STATION-6,65910,65909,0,339,PM-1979,TRIPS - COLD HP FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-6,65911,65909,1,339,PM-1980,TRIPS - COLD HP FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-6,65912,65856,12,339,14-29-HS-7400-01,COLD HP FLARE FL-1925 EMERGENCY ESD AT EMERGENCY GATE
REMOTE DEGASSING STATION-6,65913,65912,0,339,PM-1979,TRIPS - COLD HP FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-6,65914,65912,1,339,PM-1980,TRIPS - COLD HP FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-6,65915,65856,13,339,14-29-HS-7400-02,COLD HP FLARE FL-1925 EMERGENCY ESD AT PLANT ENTRANCE
REMOTE DEGASSING STATION-6,65916,65915,0,339,PM-1979,TRIPS - COLD HP FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-6,65917,65915,1,339,PM-1980,TRIPS - COLD HP FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-6,65918,65856,14,339,14-29-HS-7400-03,COLD HP FLARE FL-1925 ESD PB IN CONTROL ROOM
REMOTE DEGASSING STATION-6,65919,65918,0,339,PM-1979,TRIPS - COLD HP FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-6,65920,65918,1,339,PM-1980,TRIPS - COLD HP FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-6,65921,65856,15,339,PPY-1979-01A,COLD HP FLARE FL-1925 P-1979 MOTOR NOT RUNNING 
REMOTE DEGASSING STATION-6,65922,65921,0,339,SDV-1900-46,CLOSE - COLD HP FLARE PUMP DISC. LINE SHUT DOWN VALVE 
REMOTE DEGASSING STATION-6,65923,65856,16,339,PPY-1980-01A,COLD HP FLARE FL-1925 P-1980 MOTOR NOT RUNNING 
REMOTE DEGASSING STATION-6,65924,65923,0,339,SDV-1900-46,CLOSE - COLD HP FLARE PUMP DISC. LINE SHUT DOWN VALVE 
REMOTE DEGASSING STATION-6,65925,65856,17,339,LSDH-1944-02 A/B/C,HP FLARE FL-1952 KO DRUM LEVEL HIGH (2oo3 VOTING)
REMOTE DEGASSING STATION-6,65926,65925,0,339,XS-5500-03,TRIP - RDS-6 INITIATED GIPP LEVEL 2 S/D
REMOTE DEGASSING STATION-6,65927,65856,18,339,LSDL-1944-05,HP FLARE FL-1952 KO DRUM LEVEL LOW
REMOTE DEGASSING STATION-6,65928,65927,0,339,PM-1976,TRIPS - HP FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-6,65929,65927,1,339,PM-1977,TRIPS - HP FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-6,65930,65856,19,339,PPY-1976-01A,HP FLARE FL-1952 P-1976 MOTOR NOT RUNNING 
REMOTE DEGASSING STATION-6,65931,65930,0,339,SDV-1900-43,CLOSE - HP FLARE PUMP DISC. LINE SHUT DOWN VALVE 
REMOTE DEGASSING STATION-6,65932,65856,20,339,PPY-1977-01A,HP FLARE FL-1952 P-1977 MOTOR NOT RUNNING 
REMOTE DEGASSING STATION-6,65933,65932,0,339,SDV-1900-43,CLOSE - HP FLARE PUMP DISC. LINE SHUT DOWN VALVE 
REMOTE DEGASSING STATION-6,65934,65856,21,339,LSDH-1945-02 A/B/C,LP FLARE FL-1951 KO DRUM LEVEL HIGH (2oo3 VOTING)
REMOTE DEGASSING STATION-6,65935,65934,0,339,XS-5500-03,TRIP - RDS-6 INITIATED GIPP LEVEL 2 S/D
REMOTE DEGASSING STATION-6,65936,65856,22,339,LSDL-1945-05,LP FLARE FL-1951 KO DRUM LEVEL LOW
REMOTE DEGASSING STATION-6,65937,65936,0,339,PM-1972,TRIPS - LP FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-6,65938,65936,1,339,PM-1973,TRIPS - LP FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-6,65939,65856,23,339,PPY-1972-01A,LP FLARE FL-1951 P-1972 MOTOR NOT RUNNING 
REMOTE DEGASSING STATION-6,65940,65939,0,339,SDV-1900-44,CLOSE - LP FLARE PUMP DISC. LINE SHUT DOWN VALVE 
REMOTE DEGASSING STATION-6,65941,65856,24,339,PPY-1973-01A,LP FLARE FL-1951 P-1973 MOTOR NOT RUNNING 
REMOTE DEGASSING STATION-6,65942,65941,0,339,SDV-1900-44,CLOSE - LP FLARE PUMP DISC. LINE SHUT DOWN VALVE 
REMOTE DEGASSING STATION-6,65943,65856,25,339,LSDH-1946-02 A/B/C,HP/LP COMMON FLARE FL-1953 KO DRUM LEVEL HIGH (2oo3 VOTING)
REMOTE DEGASSING STATION-6,65944,65943,0,339,XS-5500-03,TRIP - RDS-6 INITIATED GIPP LEVEL 2 S/D
REMOTE DEGASSING STATION-6,65945,65856,26,339,LSDL-1946-05,HP/LP COMMON FLARE FL-1953 KO DRUM LEVEL LOW
REMOTE DEGASSING STATION-6,65946,65945,0,339,PM-1974,TRIPS - HP/LP COMMON FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-6,65947,65945,1,339,PM-1975,TRIPS - HP/LP COMMON FLARE KO DRUM PUMP
REMOTE DEGASSING STATION-6,65948,65856,27,339,PPY-1974-01A,HP/LP COMMON FLARE FL-1953 P-1974 MOTOR NOT RUNNING 
REMOTE DEGASSING STATION-6,65949,65948,0,339,SDV-1900-45,CLOSE - HP/LP COMMON FLARE PUMP DISC. LINE SHUT DOWN VALVE 
REMOTE DEGASSING STATION-6,65950,65856,28,339,PPY-1975-01A,HP/LP COMMON FLARE FL-1953 P-1975 MOTOR NOT RUNNING 
REMOTE DEGASSING STATION-6,65951,65950,0,339,SDV-1900-45,CLOSE - HP/LP COMMON FLARE PUMP DISC. LINE SHUT DOWN VALVE 
REMOTE DEGASSING STATION-6,65952,65856,29,339,14-39-LSDL-6706-02,FLARE DRAIN SUMP DRUM V-6706 LEVEL LOW
REMOTE DEGASSING STATION-6,65953,65952,0,339,PM-6706,TRIP - FLARE SUMP DRUM PUMP
REMOTE DEGASSING STATION-6,65954,65725,2,339,EQUIPMENTS,
REMOTE DEGASSING STATION-6,65955,65954,0,339,XS-5500-01,RDS-6 SHUTDOWN (TOTAL)
REMOTE DEGASSING STATION-6,65956,65955,0,339,PM-2203,TRIP - FRESH WATER PUMP
REMOTE DEGASSING STATION-6,65957,65955,1,339,PM-2204,TRIP - FRESH WATER PUMP
REMOTE DEGASSING STATION-6,65958,65955,2,339,PM-2201,TRIP - FRESH WATER PUMP
REMOTE DEGASSING STATION-6,65959,65955,3,339,PM-2202,TRIP - FRESH WATER PUMP
REMOTE DEGASSING STATION-6,65960,65955,4,339,PM-6226,TRIP - OXYGEN SCAVENGER INJECTION PUMP
REMOTE DEGASSING STATION-6,65961,65955,5,339,PM-6227,TRIP - SCALE INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-6,65962,65955,6,339,PM-6221,TRIP - OXYGEN SCAVENGER INJECTION PUMP
REMOTE DEGASSING STATION-6,65963,65955,7,339,PM-6222,TRIP - OXYGEN SCAVENGER INJECTION PUMP
REMOTE DEGASSING STATION-6,65964,65955,8,339,PM-6207,TRIP - BACTERICIDE INJECTION PUMP
REMOTE DEGASSING STATION-6,65965,65954,1,339,XS-5500-02,RDS-6 SHUTDOWN (PARTIAL)
REMOTE DEGASSING STATION-6,65966,65965,0,339,PM-2203,TRIP - FRESH WATER PUMP
REMOTE DEGASSING STATION-6,65967,65965,1,339,PM-2204,TRIP - FRESH WATER PUMP
REMOTE DEGASSING STATION-6,65968,65965,2,339,PM-2201,TRIP - FRESH WATER PUMP
REMOTE DEGASSING STATION-6,65969,65965,3,339,PM-2202,TRIP - FRESH WATER PUMP
REMOTE DEGASSING STATION-6,65970,65965,4,339,PM-6226,TRIP - OXYGEN SCAVENGER INJECTION PUMP
REMOTE DEGASSING STATION-6,65971,65965,5,339,PM-6227,TRIP - SCALE INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-6,65972,65965,6,339,PM-6221,TRIP - OXYGEN SCAVENGER INJECTION PUMP
REMOTE DEGASSING STATION-6,65973,65965,7,339,PM-6222,TRIP - OXYGEN SCAVENGER INJECTION PUMP
REMOTE DEGASSING STATION-6,65974,65965,8,339,PM-6207,TRIP - BACTERICIDE INJECTION PUMP
REMOTE DEGASSING STATION-6,65975,65954,2,339,LSDL-2202-03,FRESH WATER TANK T-2202 LEVEL LOW
REMOTE DEGASSING STATION-6,65976,65975,0,339,PM-2203,TRIP - FRESH WATER PUMP
REMOTE DEGASSING STATION-6,65977,65975,1,339,PM-2204,TRIP - FRESH WATER PUMP
REMOTE DEGASSING STATION-6,65978,65954,3,339,LSDL-2201-03,FRESH WATER TANK T-2201 LEVEL LOW
REMOTE DEGASSING STATION-6,65979,65978,0,339,PM-2201,TRIP - FRESH WATER PUMP
REMOTE DEGASSING STATION-6,65980,65978,1,339,PM-2202,TRIP - FRESH WATER PUMP
REMOTE DEGASSING STATION-6,65981,65954,4,339,LSDL-6226-01,OXYGEN SCAVENGER INJECTION STORAGE TANK T-6226 LEVEL LOW
REMOTE DEGASSING STATION-6,65982,65981,0,339,PM-6226,TRIP - OXYGEN SCAVENGER INJECTION PUMP
REMOTE DEGASSING STATION-6,65983,65954,5,339,LSDL-6227-01,SCALE INHIBITOR INJECTION STORAGE TANK T-6227 LEVEL LOW
REMOTE DEGASSING STATION-6,65984,65983,0,339,PM-6227,TRIP - SCALE INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-6,65985,65954,6,339,LSDL-6221-02,OXYGEN SCAVENGER INJECTION STORAGE TANK T-6221 LEVEL LOW
REMOTE DEGASSING STATION-6,65986,65985,0,339,PM-6221,TRIP - OXYGEN SCAVENGER INJECTION PUMP
REMOTE DEGASSING STATION-6,65987,65985,1,339,PM-6222,TRIP - OXYGEN SCAVENGER INJECTION PUMP
REMOTE DEGASSING STATION-6,65988,65954,7,339,LSL-6207-03,BACTERICIDE TANK T-6207 LEVEL LOW
REMOTE DEGASSING STATION-6,65989,65988,0,339,PM-6207,TRIP - BACTERICIDE INJECTION PUMP
REMOTE DEGASSING STATION-6,65990,65954,8,339,LSL-6207-04,BACTERICIDE TANK T-6207 LEVEL LOW
REMOTE DEGASSING STATION-6,65991,65990,0,339,PM-6207,TRIP - BACTERICIDE INJECTION PUMP
REMOTE DEGASSING STATION-6,65992,65725,3,339,PACKAGES,
REMOTE DEGASSING STATION-6,65993,65992,0,339,XS-5500-01,RDS-6 SHUTDOWN (TOTAL)
REMOTE DEGASSING STATION-6,65994,65993,0,339,PM-6209,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-6,65995,65993,1,339,PM-6210,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-6,65996,65993,2,339,PM-6211,TRIP - DEMULSIFIER INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-6,65997,65993,3,339,PM-6212,TRIP - DEMULSIFIER INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-6,65998,65993,4,339,PM-6205,TRIP - OIL CORROSSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-6,65999,65993,5,339,PM-6206,TRIP - OIL CORROSSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-6,66000,65993,6,339,FM-6717,TRIP - SEAL COOLER  FAN MOTOR
REMOTE DEGASSING STATION-6,66001,65993,7,339,FM-6718,TRIP - SEAL COOLER  FAN MOTOR
REMOTE DEGASSING STATION-6,66002,65993,8,339,PM-6001,TRIP - SEAL BARRIER FLUID PUMP
REMOTE DEGASSING STATION-6,66003,65993,9,339,PM-6213,TRIP - GAS COROSSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-6,66004,65993,10,339,PM-6214,TRIP - GAS COROSSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-6,66005,65992,1,339,XS-5500-02,RDS-6 SHUTDOWN (PARTIAL)
REMOTE DEGASSING STATION-6,66006,66005,0,339,PM-6209,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-6,66007,66005,1,339,PM-6210,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-6,66008,66005,2,339,PM-6211,TRIP - DEMULSIFIER INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-6,66009,66005,3,339,PM-6212,TRIP - DEMULSIFIER INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-6,66010,66005,4,339,PM-6205,TRIP - OIL CORROSSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-6,66011,66005,5,339,PM-6206,TRIP - OIL CORROSSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-6,66012,66005,6,339,FM-6717,TRIP - SEAL COOLER  FAN MOTOR
REMOTE DEGASSING STATION-6,66013,66005,7,339,FM-6718,TRIP - SEAL COOLER  FAN MOTOR
REMOTE DEGASSING STATION-6,66014,66005,8,339,PM-6001,TRIP - SEAL BARRIER FLUID PUMP
REMOTE DEGASSING STATION-6,66015,66005,9,339,PM-6213,TRIP - GAS COROSSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-6,66016,66005,10,339,PM-6214,TRIP - GAS COROSSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-6,66017,65992,2,339,LSDL-6209-41,BIOCIDE TANK T-6209 LEVEL LOW
REMOTE DEGASSING STATION-6,66018,66017,0,339,PM-6209,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-6,66019,66017,1,339,PM-6210,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-6,66020,65992,3,339,PSDH-6209-41,BIOCIDE INJECTION PUMP P-6209/10 DIAPHRAGM RUPTURE PRESSURE HIGH
REMOTE DEGASSING STATION-6,66021,66020,0,339,PM-6209,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-6,66022,65992,4,339,PSDH-6210-41,BIOCIDE INJECTION PUMP P-6209/10 DIAPHRAGM RUPTURE PRESSURE HIGH
REMOTE DEGASSING STATION-6,66023,66022,0,339,PM-6210,TRIP - BIOCIDE INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-6,66024,65992,5,339,LSDL-6211-41,DEMULSIFIER TANK T-6211 LEVEL LOW
REMOTE DEGASSING STATION-6,66025,66024,0,339,PM-6211,TRIP - DEMULSIFIER INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-6,66026,66024,1,339,PM-6212,TRIP - DEMULSIFIER INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-6,66027,65992,6,339,PSDH-6211-41,DEMULSIFIER INJECTION PUMP P-6211/12 DIAPHRAGM RUPTURE PRESSURE HIGH
REMOTE DEGASSING STATION-6,66028,66027,0,339,PM-6211,TRIP - DEMULSIFIER INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-6,66029,65992,7,339,PSDH-6212-41,DEMULSIFIER INJECTION PUMP P-6211/12 DIAPHRAGM RUPTURE PRESSURE HIGH
REMOTE DEGASSING STATION-6,66030,66029,0,339,PM-6212,TRIP - DEMULSIFIER INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-6,66031,65992,8,339,LSDL-6205-41,OIL COROSSION TANK T-6205 LEVEL LOW
REMOTE DEGASSING STATION-6,66032,66031,0,339,PM-6205,TRIP - OIL CORROSSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-6,66033,66031,1,339,PM-6206,TRIP - OIL CORROSSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-6,66034,65992,9,339,PSDH-6205-41,OIL CORROSION INJECTION PUMP P-6205/06 DIAPHRAGM RUPTURE PRESSURE HIGH
REMOTE DEGASSING STATION-6,66035,66034,0,339,PM-6205,TRIP - OIL CORROSSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-6,66036,65992,10,339,PSDH-6206-41,OIL CORROSION INJECTION PUMP P-6205/06 DIAPHRAGM RUPTURE PRESSURE HIGH
REMOTE DEGASSING STATION-6,66037,66036,0,339,PM-6206,TRIP - OIL CORROSSION INJECTION PUMP MOTOR
REMOTE DEGASSING STATION-6,66038,65992,11,339,LSDL-6213-41,GAS CORROSION TANK T-6213 LIQUID LEVEL LOW
REMOTE DEGASSING STATION-6,66039,66038,0,339,PM-6213,TRIP - GAS COROSSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-6,66040,66038,1,339,PM-6214,TRIP - GAS COROSSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-6,66041,65992,12,339,PSDH-6213-41,GAS CORROSION INJECTION PUMP P-6213/14 DIAPHRAGM RUPTURE PRESSURE HIGH
REMOTE DEGASSING STATION-6,66042,66041,0,339,PM-6213,TRIP - GAS COROSSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-6,66043,65992,13,339,PSDH-6214-41,GAS CORROSION INJECTION PUMP P-6213/14 DIAPHRAGM RUPTURE PRESSURE HIGH
REMOTE DEGASSING STATION-6,66044,66043,0,339,PM-6214,TRIP - GAS COROSSION INHIBITOR INJECTION PUMPS
REMOTE DEGASSING STATION-6,66045,65725,4,339,HSSD,11kV SUBSTATION
REMOTE DEGASSING STATION-6,66046,66045,0,339,XS-5416-05,LEVEL 3 ESD HSSD-1 (HSWG-4301 - 11KV S/W GEAR)
REMOTE DEGASSING STATION-6,66047,66046,0,339,XS-4301-01A,TRIP - HSWG-4301 ESD LEVEL-3 SHUTDOWN
REMOTE DEGASSING STATION-6,66048,66046,1,339,XS-4301-01B,TRIP - HSWG-4301 ESD LEVEL-3 SHUTDOWN
REMOTE DEGASSING STATION-6,66049,66045,1,339,XS-5416-06,LEVEL 3 ESD HSSD-2 (MSWG-4411 - 415V S/W GEAR (AUXILIARY))
REMOTE DEGASSING STATION-6,66050,66049,0,339,XS-4411-01A,TRIP - MSWG-4411 ESD LEVEL-3 SHUTDOWN
REMOTE DEGASSING STATION-6,66051,66049,1,339,XS-4411-01B,TRIP - MSWG-4411ESD LEVEL-3 SHUTDOWN
REMOTE DEGASSING STATION-6,66052,66045,2,339,XS-5416-02,LEVEL 3 ESD HSSD-3 (UPS-4501-01/02 - 125V DC UPS)
REMOTE DEGASSING STATION-6,66053,66052,0,339,XS-4501-01A,TRIP - UPS-4501-01 ESD LEVEL-3 SHUTDOWN
REMOTE DEGASSING STATION-6,66054,66052,1,339,XS-4501-01B,TRIP - UPS-4501-02 ESD LEVEL-3 SHUTDOWN
REMOTE DEGASSING STATION-6,66055,66052,2,339,XS-4501-02A,TRIP - BAT-4501-01 ESD LEVEL-3 SHUTDOWN
REMOTE DEGASSING STATION-6,66056,66052,3,339,XS-4501-02B,TRIP - BAT-4501-02 ESD LEVEL-3 SHUTDOWN
REMOTE DEGASSING STATION-6,66057,66045,3,339,XS-5416-07,LEVEL 3 ESD HSSD-4 (ROOM VOID)
REMOTE DEGASSING STATION-6,66058,66057,0,339,XS-4401-01,TRIP - DB-4401-01 S/S NORMAL INTERNAL LIGHTING DB FOR ESD LEVEL-3 S/D
REMOTE DEGASSING STATION-6,66059,66057,1,339,XS-4402-01,TRIP - DB-4402-01 S/S EMER. INTERNAL LIGHTING DB FOR ESD LEVEL-3 S/D
REMOTE DEGASSING STATION-6,66060,66045,4,339,XS-5416-08,LEVEL 3 ESD HSSD-5 (ECP-7401-01/02 - SCMS CNTRL PNL)
REMOTE DEGASSING STATION-6,66061,66060,0,339,XS-7401-01A,TRIP - ECP-7401-01 & ECP-7401-02 ESD LEVEL-3 SHUTDOWN
REMOTE DEGASSING STATION-6,66062,66060,1,339,XS-7401-01B,TRIP - ECP-7401-01 & ECP-7401-02 ESD LEVEL-3 SHUTDOWN
REMOTE DEGASSING STATION-6,66063,66045,5,339,XS-5416-04,LEVEL 3 ESD HSSD-6 (RMU-4311 RING MAIN UNIT)
REMOTE DEGASSING STATION-6,66064,66063,0,339,XS-4311-01A,TRIP - RMU-4311 ESD LEVEL - 3 SHUTDOWN
REMOTE DEGASSING STATION-6,66065,66063,1,339,XS-4311-01B,TRIP - RMU-4311 ESD LEVEL - 3 SHUTDOWN
REMOTE DEGASSING STATION-6,66066,66063,2,339,XS-4311-01C,TRIP - RMU-4311 ESD LEVEL - 3 SHUTDOWN
REMOTE DEGASSING STATION-6,66067,66045,6,339,XS-5400-12,INHIBIT BATTERY CHARGING IN SS
REMOTE DEGASSING STATION-6,66068,66067,0,339,XS-4501-02A,TRIP - BAT-4501-01 ESD LEVEL-3 SHUTDOWN
REMOTE DEGASSING STATION-6,66069,66067,1,339,XS-4501-02B,TRIP - BAT-4501-02 ESD LEVEL-3 SHUTDOWN
REMOTE DEGASSING STATION-6,66070,66045,7,339,XS-5400-18,F&G DETECTION 11kV S/S BUILDING
REMOTE DEGASSING STATION-6,66071,66070,0,339,XS-9100-41,TRIP - RDS-6 HVAC S/D
REMOTE DEGASSING STATION-6,66072,65725,5,339,GIPP,
REMOTE DEGASSING STATION-6,66073,66072,0,339,HS-7400-01,GIPP EMERGENY ESD AT EMERGENCY GATE
REMOTE DEGASSING STATION-6,66074,66073,0,339,XS-3101-03,TRIP - K-3101 ESD-2 TRIP
REMOTE DEGASSING STATION-6,66075,66073,1,339,XS-3102-03,TRIP - K-3102 ESD-2 TRIP
REMOTE DEGASSING STATION-6,66076,66073,2,339,SOV-3100-06,CLOSE - LEAN GAS PG TO V-3101
REMOTE DEGASSING STATION-6,66077,66073,3,339,XS-3101-02,TRIP - K-3101 ESD-1 TRIP
REMOTE DEGASSING STATION-6,66078,66073,4,339,XS-3102-02,TRIP - K-3102 ESD-1 TRIP
REMOTE DEGASSING STATION-6,66079,66072,1,339,HS-7400-02,GIPP EMERGENCY ESD AT PLANT ENTRANCE
REMOTE DEGASSING STATION-6,66080,66079,0,339,XS-3101-03,TRIP - K-3101 ESD-2 TRIP
REMOTE DEGASSING STATION-6,66081,66079,1,339,XS-3102-03,TRIP - K-3102 ESD-2 TRIP
REMOTE DEGASSING STATION-6,66082,66079,2,339,SOV-3100-06,CLOSE - LEAN GAS PG TO V-3101
REMOTE DEGASSING STATION-6,66083,66079,3,339,XS-3101-02,TRIP - K-3101 ESD-1 TRIP
REMOTE DEGASSING STATION-6,66084,66079,4,339,XS-3102-02,TRIP - K-3102 ESD-1 TRIP
REMOTE DEGASSING STATION-6,66085,66072,2,339,HS-7400-03,GIPP ESD PB IN CONTROL ROOM
REMOTE DEGASSING STATION-6,66086,66085,0,339,XS-3101-03,TRIP - K-3101 ESD-2 TRIP
REMOTE DEGASSING STATION-6,66087,66085,1,339,XS-3102-03,TRIP - K-3102 ESD-2 TRIP
REMOTE DEGASSING STATION-6,66088,66085,2,339,SOV-3100-06,CLOSE - LEAN GAS PG TO V-3101
REMOTE DEGASSING STATION-6,66089,66085,3,339,XS-3101-02,TRIP - K-3101 ESD-1 TRIP
REMOTE DEGASSING STATION-6,66090,66085,4,339,XS-3102-02,TRIP - K-3102 ESD-1 TRIP
REMOTE DEGASSING STATION-6,66091,66072,3,339,XXS-5400-03,LEVEL-1 S/D (FIRE DETECT CONFIRMED)
REMOTE DEGASSING STATION-6,66092,66091,0,339,XS-3101-03,TRIP - K-3101 ESD-2 TRIP
REMOTE DEGASSING STATION-6,66093,66091,1,339,XS-3102-03,TRIP - K-3102 ESD-2 TRIP
REMOTE DEGASSING STATION-6,66094,66091,2,339,SOV-3100-06,CLOSE - LEAN GAS PG TO V-3101
REMOTE DEGASSING STATION-6,66095,66091,3,339,XS-3101-02,TRIP - K-3101 ESD-1 TRIP
REMOTE DEGASSING STATION-6,66096,66091,4,339,XS-3102-02,TRIP - K-3102 ESD-1 TRIP
REMOTE DEGASSING STATION-6,66097,66072,4,339,PSDL-6107-11/12/13,V-6107 IA PRESSURE LOW (2oo3 VOTING)
REMOTE DEGASSING STATION-6,66098,66097,0,339,XS-3101-03,TRIP - K-3101 ESD-2 TRIP
REMOTE DEGASSING STATION-6,66099,66097,1,339,XS-3102-03,TRIP - K-3102 ESD-2 TRIP
REMOTE DEGASSING STATION-6,66100,66097,2,339,XS-6901-01,TRIP -  N2 GEN PKG TRIP
REMOTE DEGASSING STATION-6,66101,66097,3,339,SOV-3100-06,CLOSE - LEAN GAS PG TO V-3101
REMOTE DEGASSING STATION-6,66102,66097,4,339,XS-3101-02,TRIP - K-3101 ESD-1 TRIP
REMOTE DEGASSING STATION-6,66103,66097,5,339,XS-3102-02,TRIP - K-3102 ESD-1 TRIP
REMOTE DEGASSING STATION-6,66104,66072,5,339,XXS-5400-02,LEVEL-2 S/D (GAS DETECT CONFIRMED)
REMOTE DEGASSING STATION-6,66105,66104,0,339,XS-3101-03,TRIP - K-3101 ESD-2 TRIP
REMOTE DEGASSING STATION-6,66106,66104,1,339,XS-3102-03,TRIP - K-3102 ESD-2 TRIP
REMOTE DEGASSING STATION-6,66107,66104,2,339,SOV-3100-06,CLOSE - LEAN GAS PG TO V-3101
REMOTE DEGASSING STATION-6,66108,66072,6,339,XS-5500-03,RDS-6 INITIATED GIPP LEVEL 2 SHUTDOWN
REMOTE DEGASSING STATION-6,66109,66108,0,339,XS-3101-03,TRIP - K-3101 ESD-2 TRIP
REMOTE DEGASSING STATION-6,66110,66108,1,339,XS-3102-03,TRIP - K-3102 ESD-2 TRIP
REMOTE DEGASSING STATION-6,66111,66108,2,339,SOV-3100-06,CLOSE - LEAN GAS PG TO V-3101
REMOTE DEGASSING STATION-6,66112,66072,7,339,TSDH-3104-15/16/17,E-3104 O/L TEMP. HIGH (2oo3 VOTING)
REMOTE DEGASSING STATION-6,66113,66112,0,339,XS-3101-03,TRIP - K-3101 ESD-2 TRIP
REMOTE DEGASSING STATION-6,66114,66072,8,339,TSDH-3108-15/16/17,E-3108 O/L TEMP. HIGH (2oo3 VOTING)
REMOTE DEGASSING STATION-6,66115,66114,0,339,XS-3102-03,TRIP - K-3102 ESD-2 TRIP
REMOTE DEGASSING STATION-6,66116,66072,9,339,PSLL-6901-03,N2 RECEIVER PRESSURE LOW
REMOTE DEGASSING STATION-6,66117,66116,0,339,SOV-6901-01,CLOSE - N2 TO PLANT USERS
REMOTE DEGASSING STATION-6,66118,66072,10,339,PSDH-3100-22,LEAN GAS PG TO V-3101
REMOTE DEGASSING STATION-6,66119,66118,0,339,SOV-3100-06,CLOSE - LEAN GAS PG TO V-3101
REMOTE DEGASSING STATION-6,66120,66072,11,339,PSLL-6100-08,PLANT AIR SUPPLY PRESSURE LOW
REMOTE DEGASSING STATION-6,66121,66120,0,339,PSOV-6100-01,CLOSE -  V-6108 PA DSCH 
ASAB GIPP,66122,0,0,340,ASAB GIPP,
ASAB GIPP,66123,66122,0,340,ESD-1,
ASAB GIPP,66124,66123,0,340,CONFIRMED FIRE DETECTION,
ASAB GIPP,66125,66124,0,340,COMPRESSION TRAIN-1,TRIP
ASAB GIPP,66126,66124,1,340,SDV-3101-65,OPEN - C-3101 BLOWDOWN VALVE
ASAB GIPP,66127,66124,2,340,COMPRESSION TRAIN-2,TRIP
ASAB GIPP,66128,66124,3,340,SDV-3102-65,OPEN - C-3102 BLOWDOWN VALVE
ASAB GIPP,66129,66124,4,340,U-3101-01/02,TRIP - GLYCOL REGENERATION PACKAGE
ASAB GIPP,66130,66124,5,340,U-3801,TRIP - VAPOUR RECOVERY UNIT
ASAB GIPP,66131,66124,6,340,14-39-P-1923/4,STOP - COLD FLARE DRUM PUMPS
ASAB GIPP,66132,66124,7,340,MOV-0501-01D,CLOSE - RICH GAS TIE-IN VALVE
ASAB GIPP,66133,66124,8,340,MOV-0501-02D,CLOSE - RICH GAS TIE-IN VALVE
ASAB GIPP,66134,66124,9,340,MOV-0501-03D,CLOSE - RICH GAS TIE-IN VALVE
ASAB GIPP,66135,66124,10,340,SDV-3100-06,CLOSE - LEAN GAS TIE-IN VALVE
ASAB GIPP,66136,66124,11,340,SDV-3100-07,CLOSE - STRIPPING GAS VALVE
ASAB GIPP,66137,66123,1,340,PSDL-6107-11/12/13,INSTRUMENT AIR PRESSURE LOW
ASAB GIPP,66138,66137,0,340,COMPRESSION TRAIN-1,TRIP
ASAB GIPP,66139,66137,1,340,SDV-3101-65,OPEN - C-3101 BLOWDOWN VALVE
ASAB GIPP,66140,66137,2,340,COMPRESSION TRAIN-2,TRIP
ASAB GIPP,66141,66137,3,340,SDV-3102-65,OPEN - C-3102 BLOWDOWN VALVE
ASAB GIPP,66142,66137,4,340,U-3101-01/02,TRIP - GLYCOL REGENERATION PACKAGE
ASAB GIPP,66143,66137,5,340,U-3801,TRIP - VAPOUR RECOVERY UNIT
ASAB GIPP,66144,66137,6,340,14-39-P-1923/4,STOP - COLD FLARE DRUM PUMPS
ASAB GIPP,66145,66137,7,340,U-6901,TRIP - NITROGEN GENERATION PACKAGE
ASAB GIPP,66146,66137,8,340,MOV-0501-01D,CLOSE - RICH GAS TIE-IN VALVE
ASAB GIPP,66147,66137,9,340,MOV-0501-02D,CLOSE - RICH GAS TIE-IN VALVE
ASAB GIPP,66148,66137,10,340,MOV-0501-03D,CLOSE - RICH GAS TIE-IN VALVE
ASAB GIPP,66149,66137,11,340,SDV-3100-06,CLOSE - LEAN GAS TIE-IN VALVE
ASAB GIPP,66150,66137,12,340,SDV-3100-07,CLOSE - STRIPPING GAS VALVE
ASAB GIPP,66151,66123,2,340,HS-7400-01/02/03,ESD PUSH BUTTONS
ASAB GIPP,66152,66151,0,340,COMPRESSION TRAIN-1,TRIP
ASAB GIPP,66153,66151,1,340,SDV-3101-65,OPEN - C-3101 BLOWDOWN VALVE
ASAB GIPP,66154,66151,2,340,COMPRESSION TRAIN-2,TRIP
ASAB GIPP,66155,66151,3,340,SDV-3102-65,OPEN - C-3102 BLOWDOWN VALVE
ASAB GIPP,66156,66151,4,340,U-3101-01/02,TRIP - GLYCOL REGENERATION PACKAGE
ASAB GIPP,66157,66151,5,340,U-3801,TRIP - VAPOUR RECOVERY UNIT
ASAB GIPP,66158,66151,6,340,14-39-P-1923/4,STOP - COLD FLARE DRUM PUMPS
ASAB GIPP,66159,66151,7,340,MOV-0501-01D,CLOSE - RICH GAS TIE-IN VALVE
ASAB GIPP,66160,66151,8,340,MOV-0501-02D,CLOSE - RICH GAS TIE-IN VALVE
ASAB GIPP,66161,66151,9,340,MOV-0501-03D,CLOSE - RICH GAS TIE-IN VALVE
ASAB GIPP,66162,66151,10,340,SDV-3100-06,CLOSE - LEAN GAS TIE-IN VALVE
ASAB GIPP,66163,66151,11,340,SDV-3100-07,CLOSE - STRIPPING GAS VALVE
ASAB GIPP,66164,66122,1,340,ESD-2,
ASAB GIPP,66165,66164,0,340,14-39-LSDH-1922-03/04/05,COLD HP FLARE DRUM LEVEL HIGH
ASAB GIPP,66166,66165,0,340,COMPRESSION TRAIN-1,TRIP
ASAB GIPP,66167,66165,1,340,COMPRESSION TRAIN-2,TRIP
ASAB GIPP,66168,66165,2,340,U-3101-01/02,TRIP - GLYCOL REGENERATION PACKAGE
ASAB GIPP,66169,66165,3,340,U-3801,TRIP - VAPOUR RECOVERY UNIT
ASAB GIPP,66170,66165,4,340,SDV-3100-06,CLOSE - LEAN GAS TIE-IN VALVE
ASAB GIPP,66171,66165,5,340,SDV-3100-07,CLOSE - STRIPPING GAS VALVE
ASAB GIPP,66172,66164,1,340,CONFIRMED GAS DETECTION,
ASAB GIPP,66173,66172,0,340,COMPRESSION TRAIN-1,TRIP
ASAB GIPP,66174,66172,1,340,COMPRESSION TRAIN-2,TRIP
ASAB GIPP,66175,66172,2,340,U-3101-01/02,TRIP - GLYCOL REGENERATION PACKAGE
ASAB GIPP,66176,66172,3,340,U-3801,TRIP - VAPOUR RECOVERY UNIT
ASAB GIPP,66177,66172,4,340,14-39-P-1923/4,STOP - COLD FLARE DRUM PUMPS
ASAB GIPP,66178,66172,5,340,SDV-3100-06,CLOSE - LEAN GAS TIE-IN VALVE
ASAB GIPP,66179,66172,6,340,SDV-3100-07,CLOSE - STRIPPING GAS VALVE
ASAB GIPP,66180,66122,2,340,COMPRESSION TRIP ACTIONS,
ASAB GIPP,66181,66180,0,340,TRAIN 1 COMPRESSION TRIP,
ASAB GIPP,66182,66181,0,340,SDV-3100-04,CLOSE - V-3101 INLET ESDV
ASAB GIPP,66183,66181,1,340,SDV-3100-05,CLOSE - V-3101 INLET ESDV BY-PASS
ASAB GIPP,66184,66181,2,340,SDV-3101-01,CLOSE - V-3101 LIQUID OUTLET ESDV
ASAB GIPP,66185,66181,3,340,SDV-3101-21,OPEN - K-3101-01 RECYCLE VALVE
ASAB GIPP,66186,66181,4,340,SDV-3101-02,OPEN - K-3101-01 RECYCLE VALVE BY-PASS
ASAB GIPP,66187,66181,5,340,SDV-3121-01,CLOSE - V-3121 LIQUID OUTLET ESDV
ASAB GIPP,66188,66181,6,340,FXM-3101-01,STOP - E-3101 FAN
ASAB GIPP,66189,66181,7,340,FXM-3101-02,STOP - E-3101 FAN
ASAB GIPP,66190,66181,8,340,KM-3101,STOP - K-3101-01/2/3/4 COMPRESSORS MOTOR
ASAB GIPP,66191,66181,9,340,COMPRESSORS & AUXILIARIES (TRAIN 1),TRIP
ASAB GIPP,66192,66181,10,340,SDV-3111-01,CLOSE - V-3111 LIQUID OUTLET ESDV
ASAB GIPP,66193,66181,11,340,SDV-3101-63,CLOSE - C-3101 INLET ESDV
ASAB GIPP,66194,66181,12,340,SDV-3101-64,CLOSE - C-3101 INLET ESDV-BY-PASS
ASAB GIPP,66195,66181,13,340,SDV-3101-61,OPEN - 1ST STAGE BLOWDON VALVE
ASAB GIPP,66196,66181,14,340,SDV-3101-67,CLOSE - C-3101 GAS OUTLET ESDV
ASAB GIPP,66197,66181,15,340,SDV-3101-66,CLOSE - C-3101 GAS OUTLET BY-PASS ESDV
ASAB GIPP,66198,66181,16,340,SDV-3102-01,CLOSE - V-3102 LIQUID OUTLET ESDV
ASAB GIPP,66199,66181,17,340,SDV-3101-31,OPEN - K-3101-02 RECYCLE VALVE
ASAB GIPP,66200,66181,18,340,SDV-3102-02,OPEN - K-3101-02 RECYCLE VALVE BY-PASS
ASAB GIPP,66201,66181,19,340,FXM-3102-01,STOP - E-3102 FAN
ASAB GIPP,66202,66181,20,340,FXM-3102-02,STOP - E-3102 FAN
ASAB GIPP,66203,66181,21,340,SDV-3103-01,CLOSE - V-3103 LIQUID OUTLET ESDV
ASAB GIPP,66204,66181,22,340,SDV-3101-41,OPEN - K-3101-03 RECYCLE VALVE
ASAB GIPP,66205,66181,23,340,SDV-3103-02,OPEN - K-3101-03 RECYCLE VALVE BY-PASS
ASAB GIPP,66206,66181,24,340,FXM-3103-01,STOP - E-3103 FAN
ASAB GIPP,66207,66181,25,340,FXM-3103-02,STOP - E-3103 FAN
ASAB GIPP,66208,66181,26,340,SDV-3104-01,CLOSE - V-3104 LIQUID OUTLET ESDV
ASAB GIPP,66209,66181,27,340,SDV-3101-51,OPEN - K-3101-04 RECYCLE VALVE
ASAB GIPP,66210,66181,28,340,SDV-3104-02,OPEN - K-3101-04 RECYCLE VALVE BY-PASS
ASAB GIPP,66211,66181,29,340,FXM-3104-01,STOP - E-3104 FAN
ASAB GIPP,66212,66181,30,340,FXM-3104-02,STOP - E-3104 FAN
ASAB GIPP,66213,66181,31,340,SDV-3104-03,OPEN - 4TH STAGE BLOWDOWN VALVE
ASAB GIPP,66214,66181,32,340,SDV-3114-05,CLOSE - 4TH STAGE OUTLET ESDV
ASAB GIPP,66215,66181,33,340,SDV-3114-06,CLOSE - 4TH STAGE OUTLET ESDV BY-PASS
ASAB GIPP,66216,66181,34,340,SDV-3100-11,CLOSE - GAS LIFT ESDV
ASAB GIPP,66217,66181,35,340,SDV-3101-65,OPEN - C-3101 BLOWDOWN VALVE
ASAB GIPP,66218,66181,36,340,SDV-3101-69,CLOSE - C-3101 BOTTOM OUTLET ESDV
ASAB GIPP,66219,66181,37,340,SDV-3122-01,CLOSE - V-3122 BOTTOM OUTLET ESDV
ASAB GIPP,66220,66181,38,340,SDV-3123-01,CLOSE - V-3123 BOTTOM OUTLET ESDV
ASAB GIPP,66221,66181,39,340,SDV-3124-01,CLOSE - V-3124 BOTTOM OUTLET ESDV
ASAB GIPP,66222,66180,1,340,TRAIN 2 COMPRESSION TRIP,
ASAB GIPP,66223,66222,0,340,SDV-3100-02,CLOSE - V-3105 INLET ESDV
ASAB GIPP,66224,66222,1,340,SDV-3100-03,CLOSE - V-3105 INLET ESDV BY-PASS
ASAB GIPP,66225,66222,2,340,SDV-3105-01,CLOSE - V-3105 LIQUID OUTLET ESDV
ASAB GIPP,66226,66222,3,340,SDV-3102-21,OPEN - K-3102-01 RECYCLE VALVE
ASAB GIPP,66227,66222,4,340,SDV-3105-02,OPEN - K-3102-01 RECYCLE VALVE BY-PASS
ASAB GIPP,66228,66222,5,340,SDV-3125-01,CLOSE - V-3125 LIQUID OUTLET ESDV
ASAB GIPP,66229,66222,6,340,FXM-3105-01,STOP - E-3105 FAN
ASAB GIPP,66230,66222,7,340,FXM-3105-02,STOP - E-3105 FAN
ASAB GIPP,66231,66222,8,340,KM-3102,STOP - K-3102-01/2/3/4 COMPRESSORS MOTOR
ASAB GIPP,66232,66222,9,340,COMPRESSORS & AUXILIARIES (TRAIN 2),TRIP
ASAB GIPP,66233,66222,10,340,SDV-3115-01,CLOSE - V-3115 LIQUID OUTLET ESDV
ASAB GIPP,66234,66222,11,340,SDV-3102-63,CLOSE - C-3102 INLET ESDV
ASAB GIPP,66235,66222,12,340,SDV-3102-64,CLOSE - C-3102 INLET ESDV-BY-PASS
ASAB GIPP,66236,66222,13,340,SDV-3102-61,OPEN - 1ST STAGE BLOWDON VALVE
ASAB GIPP,66237,66222,14,340,SDV-3102-67,CLOSE - C-3102 GAS OUTLET ESDV
ASAB GIPP,66238,66222,15,340,SDV-3102-66,CLOSE - C-3102 GAS OUTLET BY-PASS ESDV
ASAB GIPP,66239,66222,16,340,SDV-3106-01,CLOSE - V-3106 LIQUID OUTLET ESDV
ASAB GIPP,66240,66222,17,340,SDV-3102-31,OPEN - K-3102-02 RECYCLE VALVE
ASAB GIPP,66241,66222,18,340,SDV-3106-02,OPEN - K-3102-02 RECYCLE VALVE BY-PASS
ASAB GIPP,66242,66222,19,340,FXM-3106-01,STOP - E-3106 FAN
ASAB GIPP,66243,66222,20,340,FXM-3106-02,STOP - E-3106 FAN
ASAB GIPP,66244,66222,21,340,SDV-3107-01,CLOSE - V-3107 LIQUID OUTLET ESDV
ASAB GIPP,66245,66222,22,340,SDV-3102-41,OPEN - K-3102-03 RECYCLE VALVE
ASAB GIPP,66246,66222,23,340,SDV-3107-02,OPEN - K-3102-03 RECYCLE VALVE BY-PASS
ASAB GIPP,66247,66222,24,340,FXM-3107-01,STOP - E-3107 FAN
ASAB GIPP,66248,66222,25,340,FXM-3107-02,STOP - E-3107 FAN
ASAB GIPP,66249,66222,26,340,SDV-3108-01,CLOSE - V-3108 LIQUID OUTLET ESDV
ASAB GIPP,66250,66222,27,340,SDV-3102-51,OPEN - K-3102-04 RECYCLE VALVE
ASAB GIPP,66251,66222,28,340,SDV-3108-02,OPEN - K-3102-04 RECYCLE VALVE BY-PASS
ASAB GIPP,66252,66222,29,340,FXM-3108-01,STOP - E-3108 FAN
ASAB GIPP,66253,66222,30,340,FXM-3108-02,STOP - E-3108 FAN
ASAB GIPP,66254,66222,31,340,SDV-3108-03,OPEN - 4TH STAGE BLOWDOWN VALVE
ASAB GIPP,66255,66222,32,340,SDV-3118-04,CLOSE - 4TH STAGE OUTLET ESDV
ASAB GIPP,66256,66222,33,340,SDV-3118-05,CLOSE - 4TH STAGE OUTLET ESDV BY-PASS
ASAB GIPP,66257,66222,34,340,SDV-3102-65,OPEN - C-3102 BLOWDOWN VALVE
ASAB GIPP,66258,66222,35,340,SDV-3102-69,CLOSE - C-3102 BOTTOM OUTLET ESDV
ASAB GIPP,66259,66222,36,340,SDV-3126-01,CLOSE - V-3126 BOTTOM OUTLET ESDV
ASAB GIPP,66260,66222,37,340,SDV-3127-01,CLOSE - V-3127 BOTTOM OUTLET ESDV
ASAB GIPP,66261,66222,38,340,SDV-3128-01,CLOSE - V-3128 BOTTOM OUTLET ESDV
ASAB GIPP,66262,66122,3,340,1ST STAGE COMPRESSOR (TRAIN 1),
ASAB GIPP,66263,66262,0,340,HS-3101,AUTO PANIC PUSH BUTTON - CCP
ASAB GIPP,66264,66263,0,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66265,66262,1,340,HS-3101-30,K-3101 TRIP PB (DCS CONSOLE)
ASAB GIPP,66266,66265,0,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66267,66262,2,340,LSDH-3101-03,V-3101 LEVEL HIGH
ASAB GIPP,66268,66267,0,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66269,66262,3,340,LSDL-3101-04,V-3101 LEVEL LOW
ASAB GIPP,66270,66269,0,340,SDV-3101-01,CLOSE - V-3101 LIQUID OUTLET ESDV
ASAB GIPP,66271,66262,4,340,TSDL-3101-02,K-3101-01 SUCTION TEMP. LOW
ASAB GIPP,66272,66271,0,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66273,66262,5,340,PSDL-3101-26,K-3101-01 SUCTION TEMP. LOW
ASAB GIPP,66274,66273,0,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66275,66262,6,340,TSDH-3101-22,K-3101-01 DISCHARGE TEMP. HIGH
ASAB GIPP,66276,66275,0,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66277,66262,7,340,PSDL-3101-27,K-3101-01 DISCHARGE PRESS. LOW
ASAB GIPP,66278,66277,0,340,SDV-3101-61,CLOSE - 1ST STAGE BLOWDOWN VALVE
ASAB GIPP,66279,66262,8,340,TSDL-3101-12,E-3101 OUTLET TEMP. LOW
ASAB GIPP,66280,66279,0,340,FXM-3101-01,STOP - E-3101 FAN
ASAB GIPP,66281,66279,1,340,FXM-3101-02,STOP - E-3101 FAN
ASAB GIPP,66282,66262,9,340,XVS-3101-15,FXM-3101-01 VIBRATION HIGH
ASAB GIPP,66283,66282,0,340,FXM-3101-01,STOP - E-3101 FAN
ASAB GIPP,66284,66262,10,340,XVS-3101-20,FXM-3101-02 VIBRATION HIGH
ASAB GIPP,66285,66284,0,340,FXM-3101-02,STOP - E-3101 FAN
ASAB GIPP,66286,66262,11,340,LSDH-3121-03,V-3121 LEVEL HIGH
ASAB GIPP,66287,66286,0,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66288,66262,12,340,LSDL-3121-04,V-3121 LEVEL LOW
ASAB GIPP,66289,66288,0,340,SDV-3121-01,CLOSE - V-3121 LIQUID OUTLET ESDV
ASAB GIPP,66290,66262,13,340,HS-3101-24,KM-3101 LOCAL PANEL STOP
ASAB GIPP,66291,66290,0,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66292,66262,14,340,HS-3101-25,KM-3101 LOCAL STOP
ASAB GIPP,66293,66292,0,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66294,66262,15,340,ZSL-3101-61,SDV-3101-61 NOT CLOSED
ASAB GIPP,66295,66294,0,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66296,66262,16,340,PSDH-3101-28,K-3101-01 DISCHARGE PRESS. HIGH
ASAB GIPP,66297,66296,0,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66298,66122,4,340,GLYCOL CONTRACTOR (TRAIN 1),
ASAB GIPP,66299,66298,0,340,LSDH-3111-03,V-3111 LEVEL HIGH
ASAB GIPP,66300,66299,0,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66301,66298,1,340,LSDL-3111-04,V-3111 LEVEL LOW
ASAB GIPP,66302,66301,0,340,SDV-3111-01,CLOSE - V-3111 LIQUID OUTLET ESDV
ASAB GIPP,66303,66298,2,340,TSDH-3101-62,V-3111 LEVEL LOW
ASAB GIPP,66304,66303,0,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66305,66305,3,340,LSDH-3101-61,C-3101 GLYCOL LEVEL HIGH
ASAB GIPP,66306,66305,0,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66307,66306,1,340,P-3101/3102,STOP - TEG CIRCULATION PUMPS
ASAB GIPP,66308,66305,2,340,SDV-3113-02,CLOSE - P-3101/2 INLET SDV
ASAB GIPP,66309,66305,3,340,FXM-3115-01/02,STOP - E-3115 FAN MOTOR
ASAB GIPP,66310,66305,4,340,SDV-3101-62,CLOSE - GLYCOL INLET ESDV
ASAB GIPP,66311,66298,4,340,LSDL-3101-62,C-3101 GYLCOL LEVEL LOW
ASAB GIPP,66312,66311,0,340,SDV-3101-68,CLOSE - C-3101 GLYCOL OUTLET ESDV
ASAB GIPP,66313,66298,5,340,LSDH-3101-63,C-3101 KO LEVEL HIGH
ASAB GIPP,66314,66313,0,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66315,66298,6,340,LSDL-3101-64,C-3101 KO LEVEL LOW
ASAB GIPP,66316,66315,0,340,SDV-3101-69,CLOSE - C-3101 KO LIQUID OUTLET ESDV
ASAB GIPP,66317,66298,7,340,ZSL-3101-65,SDV-3101-65 NOT CLOSED
ASAB GIPP,66318,66317,0,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66319,66317,1,340,SDV-3101-69,CLOSE - C-3101 KO LIQUID OUTLET ESDV
ASAB GIPP,66320,66317,2,340,SDV-3101-68,CLOSE - C-3101 GLYCOL OUTLET ESDV
ASAB GIPP,66321,66317,3,340,P-3101/3102,STOP - TEG CIRCULATION PUMPS
ASAB GIPP,66322,66317,4,340,SDV-3113-02,CLOSE - P-3101/2 INLET SDV
ASAB GIPP,66323,66317,5,340,FXM-3115-01/02,STOP - E-3115 FAN MOTOR
ASAB GIPP,66324,66122,5,340,2ND STAGE COMPRESSION (TRAIN 1),
ASAB GIPP,66325,66324,0,340,LSDH-3102-03,V-3102 LEVEL HIGH
ASAB GIPP,66326,66325,0,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66327,66324,1,340,LSDL-3102-04,V-3102 LEVEL LOW
ASAB GIPP,66328,66327,0,340,SDV-3102-01,CLOSE - V-3102 LIQUID OUTLET ESDV
ASAB GIPP,66329,66324,2,340,PSDL-3101-36,K-3101-02 SUCTION PRESS. LOW
ASAB GIPP,66330,66329,0,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66331,66324,3,340,TSDH-3101-32,K-3101-02 DISCHARGE TEMP. HIGH
ASAB GIPP,66332,66331,0,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66333,66324,4,340,TSDL-3102-12,E-3102 OUTLET TEMP. LOW
ASAB GIPP,66334,66333,0,340,FXM-3102-01,STOP - E-3102 FAN
ASAB GIPP,66335,66333,1,340,FXM-3102-02,STOP - E-3102 FAN
ASAB GIPP,66336,66324,5,340,XVS-3102-15,FXM-3102-01 VIBRATION HIGH
ASAB GIPP,66337,66336,0,340,FXM-3102-01,STOP - E-3102 FAN
ASAB GIPP,66338,66324,6,340,XVS-3102-20,FXM-3102-02 VIBRATION HIGH
ASAB GIPP,66339,66338,0,340,FXM-3102-02,STOP - E-3102 FAN
ASAB GIPP,66340,66324,7,340,LSDH-3122-03,V-3122 LEVEL HIGH
ASAB GIPP,66341,66340,0,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66342,66324,8,340,LSDL-3122-04,V-3122 LEVEL LOW
ASAB GIPP,66343,66342,0,340,SDV-3122-01,CLOSE - V-3122 LIQUID OUTLET SDV
ASAB GIPP,66344,66324,9,340,PSDH-3101-38,K-3101-02 DISCHARGE PRESS. HIGH
ASAB GIPP,66345,66344,0,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66346,66122,6,340,3RD STAGE COMPRESSION (TRAIN 1),
ASAB GIPP,66347,66346,0,340,LSDH-3103-03,V-3103 LEVEL HIGH
ASAB GIPP,66348,66347,0,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66349,66346,1,340,LSDL-3103-04,V-3103 LEVEL LOW
ASAB GIPP,66350,66349,0,340,SDV-3103-01,CLOSE - V-3103 LIQUID OUTLET ESDV
ASAB GIPP,66351,66346,2,340,PSDL-3101-46,K-3101-03 SUCTION PRESS. LOW
ASAB GIPP,66352,66351,0,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66353,66346,3,340,TSDH-3101-42,K-3101-03 DISCHARGE TEMP. HIGH
ASAB GIPP,66354,66353,0,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66355,66346,4,340,TSDL-3103-12,E-3103 OUTLET TEMP. LOW
ASAB GIPP,66356,66355,0,340,FXM-3103-01,STOP - E-3103 FAN
ASAB GIPP,66357,66355,1,340,FXM-3103-02,STOP - E-3103 FAN
ASAB GIPP,66358,66346,5,340,XVS-3103-15,FXM-3103-01 VIBRATION HIGH
ASAB GIPP,66359,66358,0,340,FXM-3103-01,STOP - E-3103 FAN
ASAB GIPP,66360,66346,6,340,XVS-3103-20,FXM-3103-02 VIBRATION HIGH
ASAB GIPP,66361,66360,0,340,FXM-3103-02,STOP - E-3103 FAN
ASAB GIPP,66362,66346,7,340,LSDH-3123-03,V-3123 LEVEL HIGH
ASAB GIPP,66363,66362,0,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66364,66346,8,340,LSDL-3123-04,V-3123 LEVEL LOW
ASAB GIPP,66365,66364,0,340,SDV-3123-01,CLOSE - V-3123 LIQUID OUTLET SDV
ASAB GIPP,66366,66346,9,340,PSDH-3101-48,K-3101-03 DISCHARGE PRESS. HIGH
ASAB GIPP,66367,66366,0,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66368,66122,7,340,4TH STAGE COMPRESSION (TRAIN 1),
ASAB GIPP,66369,66368,0,340,LSDH-3104-03,V-3104 LEVEL HIGH
ASAB GIPP,66370,66369,0,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66371,66368,1,340,LSDL-3104-04,V-3104 LEVEL LOW
ASAB GIPP,66372,66371,0,340,SDV-3104-01,CLOSE - V-3104 LIQUID OUTLET ESDV
ASAB GIPP,66373,66368,2,340,PSDL-3101-56,K-3101-04 SUCTION PRESS. LOW
ASAB GIPP,66374,66373,0,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66375,66368,3,340,TSDH-3101-52,K-3101-04 DISCHARGE TEMP. HIGH
ASAB GIPP,66376,66375,0,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66377,66368,4,340,XVS-3104-15,FXM-3104-01 VIBRATION HIGH
ASAB GIPP,66378,66377,0,340,FXM-3104-01,STOP - E-3104 FAN
ASAB GIPP,66379,66368,5,340,XVS-3104-20,FXM-3104-02 VIBRATION HIGH
ASAB GIPP,66380,66379,0,340,FXM-3104-02,STOP - E-3104 FAN
ASAB GIPP,66381,66368,6,340,LSDH-3124-03,V-3124 LEVEL HIGH
ASAB GIPP,66382,66381,0,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66383,66368,7,340,ZSL-3104-03,SDV-3104-03 NOT CLOSED
ASAB GIPP,66384,66383,0,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66385,66368,8,340,LSDL-3124-04,V-3124 LEVEL LOW
ASAB GIPP,66386,66385,0,340,SDV-3124-01,CLOSE - V-3124 LIQUID OUTLET SDV
ASAB GIPP,66387,66368,9,340,PSDH-3101-58,K-3101-04 DISCHARGE PRESS. HIGH
ASAB GIPP,66388,66387,0,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66389,66368,10,340,TSDH-3104-15/16/17,K-3101-04 DISCH. TEMP. HIGH (2oo3)
ASAB GIPP,66390,66389,0,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66391,66368,11,340,PSDL-3101-57,K-3101-04 DISCH. PRESS. LOW
ASAB GIPP,66392,66391,0,340,SDV-3104-03,CLOSE - 4TH STAGE BLOWDOWN VALVE
ASAB GIPP,66393,66122,8,340,COMPRESSION DISCHARGE (TRAIN 1),
ASAB GIPP,66394,66393,0,340,PSDL-3114-05,INJECTION PRESSURE LOW
ASAB GIPP,66395,66394,0,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66396,66122,9,340,1ST STAGE COMPRESSOR (TRAIN 2),
ASAB GIPP,66397,66396,0,340,HS-3102,AUTO PANIC PUSH BUTTON - CCP
ASAB GIPP,66398,66397,0,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66399,66397,1,340,HS-3102-30,K-3102 TRIP PB (DCS CONSOLE)
ASAB GIPP,66400,66399,0,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66401,66397,2,340,LSDH-3105-03,V-3105 LEVEL HIGH
ASAB GIPP,66402,66401,0,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66403,66397,3,340,LSDL-3105-04,V-3105 LEVEL LOW
ASAB GIPP,66404,66403,0,340,SDV-3105-01,CLOSE - V-3105 LIQUID OUTLET ESDV
ASAB GIPP,66405,66397,4,340,TSDL-3105-02,K-3102-01 SUCTION TEMP. LOW
ASAB GIPP,66406,66405,0,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66407,66397,5,340,PSDL-3102-26,K-3102-01 SUCTION TEMP. LOW
ASAB GIPP,66408,66407,0,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66409,66397,6,340,TSDH-3102-22,K-3102-01 DISCHARGE TEMP. HIGH
ASAB GIPP,66410,66409,0,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66411,66397,7,340,PSDL-3102-27,K-3102-01 DISCHARGE PRESS. LOW
ASAB GIPP,66412,66411,0,340,SDV-3102-61,CLOSE - 1ST STAGE BLOWDOWN VALVE
ASAB GIPP,66413,66397,8,340,TSDL-3105-12,E-3105 OUTLET TEMP. LOW
ASAB GIPP,66414,66413,0,340,FXM-3105-01,STOP - E-3105 FAN
ASAB GIPP,66415,66413,1,340,FXM-3105-02,STOP - E-3105 FAN
ASAB GIPP,66416,66397,9,340,XVS-3105-15,FXM-3105-01 VIBRATION HIGH
ASAB GIPP,66417,66416,0,340,FXM-3105-01,STOP - E-3105 FAN
ASAB GIPP,66418,66397,10,340,XVS-3105-20,FXM-3105-02 VIBRATION HIGH
ASAB GIPP,66419,66418,0,340,FXM-3105-02,STOP - E-3105 FAN
ASAB GIPP,66420,66397,11,340,LSDH-3125-03,V-3125 LEVEL HIGH
ASAB GIPP,66421,66420,0,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66422,66397,12,340,LSDL-3125-04,V-3125 LEVEL LOW
ASAB GIPP,66423,66422,0,340,SDV-3125-01,CLOSE - V-3125 LIQUID OUTLET ESDV
ASAB GIPP,66424,66397,13,340,HS-3102-24,KM-3102 LOCAL PANEL STOP
ASAB GIPP,66425,66424,0,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66426,66397,14,340,HS-3102-25,KM-3102 LOCAL STOP
ASAB GIPP,66427,66426,0,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66428,66397,15,340,ZSL-3102-61,SDV-3102-61 NOT CLOSED
ASAB GIPP,66429,66428,0,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66430,66397,16,340,PSDH-3102-28,K-3102-01 DISCHARGE PRESS. HIGH
ASAB GIPP,66431,66430,0,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66432,66122,10,340,GLYCOL CONTRACTOR (TRAIN 2),
ASAB GIPP,66433,66432,0,340,LSDH-3115-03,V-3115 LEVEL HIGH
ASAB GIPP,66434,66433,0,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66435,66432,1,340,LSDL-3115-04,V-3115 LEVEL LOW
ASAB GIPP,66436,66435,0,340,SDV-3115-01,CLOSE - V-3115 LIQUID OUTLET ESDV
ASAB GIPP,66437,66432,2,340,TSDH-3102-62,V-3115 LEVEL LOW
ASAB GIPP,66438,66437,0,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66439,66432,3,340,LSDH-3102-61,C-3102 GLYCOL LEVEL HIGH
ASAB GIPP,66440,66439,0,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66441,66439,1,340,P-3103/3104,STOP - TEG CIRCULATION PUMPS
ASAB GIPP,66442,66439,2,340,SDV-3113-01,CLOSE - P-3103/4 INLET SDV
ASAB GIPP,66443,66439,3,340,FXM-3116-01/02,STOP - E-3116 FAN MOTOR
ASAB GIPP,66444,66439,4,340,SDV-3102-62,CLOSE - GLYCOL INLET ESDV
ASAB GIPP,66445,66432,4,340,LSDL-3102-62,C-3102 GYLCOL LEVEL LOW
ASAB GIPP,66446,66445,0,340,SDV-3102-68,CLOSE - C-3102 GLYCOL OUTLET ESDV
ASAB GIPP,66447,66432,5,340,LSDH-3102-63,C-3102 KO LEVEL HIGH
ASAB GIPP,66448,66447,0,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66449,66432,6,340,LSDL-3102-64,C-3102 KO LEVEL LOW
ASAB GIPP,66450,66449,0,340,SDV-3102-69,CLOSE - C-3102 KO LIQUID OUTLET ESDV
ASAB GIPP,66451,66432,7,340,ZSL-3102-65,SDV-3102-65 NOT CLOSED
ASAB GIPP,66452,66451,0,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66453,66451,1,340,SDV-3102-69,CLOSE - C-3102 KO LIQUID OUTLET ESDV
ASAB GIPP,66454,66451,2,340,SDV-3102-68,CLOSE - C-3102 GLYCOL OUTLET ESDV
ASAB GIPP,66455,66451,3,340,P-3103/3104,STOP - TEG CIRCULATION PUMPS
ASAB GIPP,66456,66451,4,340,SDV-3113-02,CLOSE - P-3103/4 INLET SDV
ASAB GIPP,66457,66451,5,340,FXM-3116-01/02,STOP - E-3116 FAN MOTOR
ASAB GIPP,66458,66122,11,340,2ND STAGE COMPRESSION (TRAIN 2),
ASAB GIPP,66459,66458,0,340,LSDH-3106-03,V-3106 LEVEL HIGH
ASAB GIPP,66460,66459,0,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66461,66458,1,340,LSDL-3106-04,V-3106 LEVEL LOW
ASAB GIPP,66462,66461,0,340,SDV-3106-01,CLOSE - V-3106 LIQUID OUTLET ESDV
ASAB GIPP,66463,66458,2,340,PSDL-3106-36,K-3106-02 SUCTION PRESS. LOW
ASAB GIPP,66464,66463,0,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66465,66458,3,340,TSDH-3106-32,K-3106-02 DISCHARGE TEMP. HIGH
ASAB GIPP,66466,66465,0,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66467,66458,4,340,TSDL-3106-12,E-3106 OUTLET TEMP. LOW
ASAB GIPP,66468,66467,0,340,FXM-3106-01,STOP - E-3106 FAN
ASAB GIPP,66469,66467,1,340,FXM-3106-02,STOP - E-3106 FAN
ASAB GIPP,66470,66458,5,340,XVS-3106-15,FXM-3106-01 VIBRATION HIGH
ASAB GIPP,66471,66470,0,340,FXM-3106-01,STOP - E-3106 FAN
ASAB GIPP,66472,66458,6,340,XVS-3106-20,FXM-3106-02 VIBRATION HIGH
ASAB GIPP,66473,66472,0,340,FXM-3106-02,STOP - E-3106 FAN
ASAB GIPP,66474,66458,7,340,LSDH-3126-03,V-3126 LEVEL HIGH
ASAB GIPP,66475,66474,0,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66476,66458,8,340,LSDL-3126-04,V-3126 LEVEL LOW
ASAB GIPP,66477,66476,0,340,SDV-3126-01,CLOSE - V-3126 LIQUID OUTLET SDV
ASAB GIPP,66478,66458,9,340,PSDH-3102-38,K-3102-02 DISCHARGE PRESS. HIGH
ASAB GIPP,66479,66478,0,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66480,66122,12,340,3RD STAGE COMPRESSION (TRAIN 2),
ASAB GIPP,66481,66480,0,340,LSDH-3107-03,V-3107 LEVEL HIGH
ASAB GIPP,66482,66481,0,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66483,66480,1,340,LSDL-3107-04,V-3107 LEVEL LOW
ASAB GIPP,66484,66483,0,340,SDV-3107-01,CLOSE - V-3107 LIQUID OUTLET ESDV
ASAB GIPP,66485,66480,2,340,PSDL-3102-46,K-3102-03 SUCTION PRESS. LOW
ASAB GIPP,66486,66485,0,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66487,66480,3,340,TSDH-3102-42,K-3102-03 DISCHARGE TEMP. HIGH
ASAB GIPP,66488,66487,0,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66489,66480,4,340,TSDL-3107-12,E-3107 OUTLET TEMP. LOW
ASAB GIPP,66490,66489,0,340,FXM-3107-01,STOP - E-3107 FAN
ASAB GIPP,66491,66489,1,340,FXM-3107-02,STOP - E-3107 FAN
ASAB GIPP,66492,66480,5,340,XVS-3107-15,FXM-3107-01 VIBRATION HIGH
ASAB GIPP,66493,66492,0,340,FXM-3107-01,STOP - E-3107 FAN
ASAB GIPP,66494,66480,6,340,XVS-3107-20,FXM-3107-02 VIBRATION HIGH
ASAB GIPP,66495,66494,0,340,FXM-3107-02,STOP - E-3107 FAN
ASAB GIPP,66496,66480,7,340,LSDH-3127-03,V-3127 LEVEL HIGH
ASAB GIPP,66497,66496,0,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66498,66480,8,340,LSDL-3127-04,V-3127 LEVEL LOW
ASAB GIPP,66499,66498,0,340,SDV-3127-01,CLOSE - V-3127 LIQUID OUTLET SDV
ASAB GIPP,66500,66480,9,340,PSDH-3102-48,K-3102-03 DISCHARGE PRESS. HIGH
ASAB GIPP,66501,66500,0,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66502,66122,13,340,4TH STAGE COMPRESSION (TRAIN 2),
ASAB GIPP,66503,66502,0,340,LSDH-3108-03,V-3108 LEVEL HIGH
ASAB GIPP,66504,66503,0,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66505,66502,1,340,LSDL-3108-04,V-3108 LEVEL LOW
ASAB GIPP,66506,66505,0,340,SDV-3108-01,CLOSE - V-3108 LIQUID OUTLET ESDV
ASAB GIPP,66507,66502,2,340,PSDL-3102-56,K-3102-04 SUCTION PRESS. LOW
ASAB GIPP,66508,66507,0,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66509,66502,3,340,TSDH-3102-52,K-3102-04 DISCHARGE TEMP. HIGH
ASAB GIPP,66510,66509,0,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66511,66502,4,340,XVS-3108-15,FXM-3108-01 VIBRATION HIGH
ASAB GIPP,66512,66511,0,340,FXM-3108-01,STOP - E-3108 FAN
ASAB GIPP,66513,66502,5,340,XVS-3108-20,FXM-3108-02 VIBRATION HIGH
ASAB GIPP,66514,66513,0,340,FXM-3108-02,STOP - E-3108 FAN
ASAB GIPP,66515,66502,6,340,LSDH-3128-03,V-3128 LEVEL HIGH
ASAB GIPP,66516,66515,0,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66517,66502,7,340,ZSL-3108-03,SDV-3108-03 NOT CLOSED
ASAB GIPP,66518,66517,0,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66519,66502,8,340,LSDL-3128-04,V-3128 LEVEL LOW
ASAB GIPP,66520,66519,0,340,SDV-3128-01,CLOSE - V-3128 LIQUID OUTLET SDV
ASAB GIPP,66521,66502,9,340,PSDH-3102-58,K-3102-04 DISCHARGE PRESS. HIGH
ASAB GIPP,66522,66521,0,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66523,66502,10,340,TSDH-3108-15/16/17,K-3102-04 DISCH. TEMP. HIGH (2oo3)
ASAB GIPP,66524,66523,0,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66525,66502,11,340,PSDL-3102-57,K-3102-04 DISCH. PRESS. LOW
ASAB GIPP,66526,66525,0,340,SDV-3108-03,CLOSE - 4TH STAGE BLOWDOWN VALVE
ASAB GIPP,66527,66122,14,340,COMPRESSION DISCHARGE (TRAIN 2),
ASAB GIPP,66528,66527,0,340,PSDL-3118-05,INJECTION PRESSURE LOW
ASAB GIPP,66529,66528,0,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66530,66122,15,340,TRAIN 1 - K3101 COMPRESSOR,START-UP & SHUTDOWN
ASAB GIPP,66531,66530,0,340,HS-3101-45,START PUSH BUTTON (DCS)
ASAB GIPP,66532,66531,0,340,1ST TRAIN COMPRESSORS START-UP,START
ASAB GIPP,66533,66530,1,340,HS-3101-45,STOP PUSH BUTTON (DCS)
ASAB GIPP,66534,66533,0,340,1ST TRAIN COMPRESSOR SHUTDOWN,STOP
ASAB GIPP,66535,66530,2,340,HS-3101-21,START PUSH BUTTON (COMP. CONTROL PANEL)
ASAB GIPP,66536,66535,0,340,1ST TRAIN COMPRESSORS START-UP,START
ASAB GIPP,66537,66535,1,340,XI-3101-27,1ST TRAIN COMPRESSORS RUNNING
