DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
ASAB GIPP,66538,66530,3,340,HS-3101-21,STOP PUSH BUTTON (COMP. CONTROL PANEL)
ASAB GIPP,66539,66538,0,340,1ST TRAIN COMPRESSOR SHUTDOWN,STOP
ASAB GIPP,66540,66538,1,340,XI-3101-27,1ST TRAIN COMPRESSORS STOPPED
ASAB GIPP,66541,66530,4,340,HS-3101-23,PERMISSIVE TO START PUSH BUTTON (LOCAL PANEL)
ASAB GIPP,66542,66541,0,340,COMPRESSORS PERMISSIVE TO START,
ASAB GIPP,66543,66530,5,340,XS-3101-29,COMPRESSOR MOTOR FAULT
ASAB GIPP,66544,66543,0,340,K-3101-01/2/3/4,TRIP - COMPRESSION TRAIN 1
ASAB GIPP,66545,66122,16,340,TRAIN 2 - K3102 COMPRESSOR,START-UP & SHUTDOWN
ASAB GIPP,66546,66545,0,340,HS-3102-45,START PUSH BUTTON (DCS)
ASAB GIPP,66547,66546,0,340,1ST TRAIN COMPRESSORS START-UP,START
ASAB GIPP,66548,66545,1,340,HS-3102-45,STOP PUSH BUTTON (DCS)
ASAB GIPP,66549,66548,0,340,1ST TRAIN COMPRESSOR SHUTDOWN,STOP
ASAB GIPP,66550,66545,2,340,HS-3102-21,START PUSH BUTTON (COMP. CONTROL PANEL)
ASAB GIPP,66551,66550,0,340,1ST TRAIN COMPRESSORS START-UP,START
ASAB GIPP,66552,66550,1,340,XI-3102-27,1ST TRAIN COMPRESSORS RUNNING
ASAB GIPP,66553,66545,3,340,HS-3102-21,STOP PUSH BUTTON (COMP. CONTROL PANEL)
ASAB GIPP,66554,66553,0,340,1ST TRAIN COMPRESSOR SHUTDOWN,STOP
ASAB GIPP,66555,66553,1,340,XI-3102-27,1ST TRAIN COMPRESSORS STOPPED
ASAB GIPP,66556,66545,4,340,HS-3102-23,PERMISSIVE TO START PUSH BUTTON (LOCAL PANEL)
ASAB GIPP,66557,66556,0,340,COMPRESSORS PERMISSIVE TO START,
ASAB GIPP,66558,66545,5,340,XS-3102-29,COMPRESSOR MOTOR FAULT
ASAB GIPP,66559,66558,0,340,K-3102-01/2/3/4,TRIP - COMPRESSION TRAIN 2
ASAB GIPP,66560,66122,17,340,GLYCOL REGENERATION PACKAGE,
ASAB GIPP,66561,66560,0,340,LSDL-3141-05,V-3141 RICH GLYCOL LEVEL LOW
ASAB GIPP,66562,66561,0,340,SDV-3141-02,CLOSE - V-3141-02  RICH GLYCOL OUTLET ESDV
ASAB GIPP,66563,66560,1,340,LSDL-3141-03,V-3141 LIQUID HC LEVEL LOW
ASAB GIPP,66564,66563,0,340,SDV-3141-01,CLOSE - V-3141 LIQUID DISCHARGE ESDV
ASAB GIPP,66565,66560,2,340,LSDH-3141-04,V-3141 LIQUID HC LEVEL HIGH
ASAB GIPP,66566,66565,0,340,H-3101,TRIP - TEG REBOILER HEATING COIL
ASAB GIPP,66567,66565,1,340,SDV-3143-01,CLOSE - V-3143 STRIPPING SUPPLY ESDV
ASAB GIPP,66568,66565,2,340,P-3101/2,STOP - TEG CIRCULATION PUMPS
ASAB GIPP,66569,66565,3,340,P-3103/4,STOP - TEG CIRCULATION PUMPS
ASAB GIPP,66570,66565,4,340,SDV-3113-02,CLOSE - P-3101/2 INLET SDV
ASAB GIPP,66571,66565,5,340,SDV-3113-01,CLOSE - P-3103/4 INLET SDV
ASAB GIPP,66572,66565,6,340,FXM-3115-01/02,STOP - E-3115 FAN MOTOR
ASAB GIPP,66573,66565,7,340,FXM-3116-01/02,STOP - E-3116 FAN MOTOR
ASAB GIPP,66574,66565,8,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66575,66565,9,340,SDV-3101-69,CLOSE - C-3101 KO LIQUID OUTLET ESDV
ASAB GIPP,66576,66565,10,340,SDV-3101-62,CLOSE - C-3101 GLYCOL INLET SDV
ASAB GIPP,66577,66565,11,340,SDV-3101-68,CLOSE - C-3101 GLYCOL OUTLET ESDV
ASAB GIPP,66578,66565,12,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66579,66565,13,340,SDV-3102-69,CLOSE - C-3102 KO LIQUID OUTLET ESDV
ASAB GIPP,66580,66565,14,340,SDV-3102-62,CLOSE - C-3102 GLYCOL INLET SDV
ASAB GIPP,66581,66565,15,340,SDV-3102-68,CLOSE - C-3102 GLYCOL OUTLET ESDV
ASAB GIPP,66582,66565,16,340,P-3121,STOP - CORROSION INHIBITOE PUMP
ASAB GIPP,66583,66565,17,340,P-3122,STOP - PH CONTROL PUMP
ASAB GIPP,66584,66565,18,340,P-3120,STOP - ANTIFOAM PUMP
ASAB GIPP,66585,66560,3,340,PSDH-3141-01,V-3141 PRESSURE HIGH
ASAB GIPP,66586,66585,0,340,SDV-3141-01,CLOSE - V-3141 LIQUID DISCHARGE ESDV
ASAB GIPP,66587,66585,1,340,H-3101,TRIP - TEG REBOILER HEATING COIL
ASAB GIPP,66588,66585,2,340,SDV-3143-01,CLOSE - V-3143 STRIPPING SUPPLY ESDV
ASAB GIPP,66589,66585,3,340,P-3101/2,STOP - TEG CIRCULATION PUMPS
ASAB GIPP,66590,66585,4,340,P-3103/4,STOP - TEG CIRCULATION PUMPS
ASAB GIPP,66591,66585,5,340,SDV-3113-02,CLOSE - P-3101/2 INLET SDV
ASAB GIPP,66592,66585,6,340,SDV-3113-01,CLOSE - P-3103/4 INLET SDV
ASAB GIPP,66593,66585,7,340,FXM-3115-01/02,STOP - E-3115 FAN MOTOR
ASAB GIPP,66594,66585,8,340,FXM-3116-01/02,STOP - E-3116 FAN MOTOR
ASAB GIPP,66595,66585,9,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66596,66585,10,340,SDV-3101-69,CLOSE - C-3101 KO LIQUID OUTLET ESDV
ASAB GIPP,66597,66585,11,340,SDV-3101-62,CLOSE - C-3101 GLYCOL INLET SDV
ASAB GIPP,66598,66585,12,340,SDV-3101-68,CLOSE - C-3101 GLYCOL OUTLET ESDV
ASAB GIPP,66599,66585,13,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66600,66585,14,340,SDV-3102-69,CLOSE - C-3102 KO LIQUID OUTLET ESDV
ASAB GIPP,66601,66585,15,340,SDV-3102-62,CLOSE - C-3102 GLYCOL INLET SDV
ASAB GIPP,66602,66585,16,340,SDV-3102-68,CLOSE - C-3102 GLYCOL OUTLET ESDV
ASAB GIPP,66603,66585,17,340,P-3121,STOP - CORROSION INHIBITOE PUMP
ASAB GIPP,66604,66585,18,340,P-3122,STOP - PH CONTROL PUMP
ASAB GIPP,66605,66585,19,340,P-3120,STOP - ANTIFOAM PUMP
ASAB GIPP,66606,66560,4,340,PSDL-3141-02,V-3141 PRESSURE LOW
ASAB GIPP,66607,66606,0,340,H-3101,TRIP - TEG REBOILER HEATING COIL
ASAB GIPP,66608,66606,1,340,SDV-3143-01,CLOSE - V-3143 STRIPPING SUPPLY ESDV
ASAB GIPP,66609,66606,2,340,P-3101/2,STOP - TEG CIRCULATION PUMPS
ASAB GIPP,66610,66606,3,340,P-3103/4,STOP - TEG CIRCULATION PUMPS
ASAB GIPP,66611,66606,4,340,SDV-3113-02,CLOSE - P-3101/2 INLET SDV
ASAB GIPP,66612,66606,5,340,SDV-3113-01,CLOSE - P-3103/4 INLET SDV
ASAB GIPP,66613,66606,6,340,FXM-3115-01/02,STOP - E-3115 FAN MOTOR
ASAB GIPP,66614,66606,7,340,FXM-3116-01/02,STOP - E-3116 FAN MOTOR
ASAB GIPP,66615,66606,8,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66616,66606,9,340,SDV-3101-69,CLOSE - C-3101 KO LIQUID OUTLET ESDV
ASAB GIPP,66617,66606,10,340,SDV-3101-62,CLOSE - C-3101 GLYCOL INLET SDV
ASAB GIPP,66618,66606,11,340,SDV-3101-68,CLOSE - C-3101 GLYCOL OUTLET ESDV
ASAB GIPP,66619,66606,12,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66620,66606,13,340,SDV-3102-69,CLOSE - C-3102 KO LIQUID OUTLET ESDV
ASAB GIPP,66621,66606,14,340,SDV-3102-62,CLOSE - C-3102 GLYCOL INLET SDV
ASAB GIPP,66622,66606,15,340,SDV-3102-68,CLOSE - C-3102 GLYCOL OUTLET ESDV
ASAB GIPP,66623,66606,16,340,P-3121,STOP - CORROSION INHIBITOE PUMP
ASAB GIPP,66624,66606,17,340,P-3122,STOP - PH CONTROL PUMP
ASAB GIPP,66625,66606,18,340,P-3120,STOP - ANTIFOAM PUMP
ASAB GIPP,66626,66560,5,340,LSDL-3142-03,V-3142 LEVEL LOW
ASAB GIPP,66627,66626,0,340,H-3101,TRIP - TEG REBOILER HEATING COIL
ASAB GIPP,66628,66626,1,340,SDV-3143-01,CLOSE - V-3143 STRIPPING SUPPLY ESDV
ASAB GIPP,66629,66626,2,340,P-3101/2,STOP - TEG CIRCULATION PUMPS
ASAB GIPP,66630,66626,3,340,P-3103/4,STOP - TEG CIRCULATION PUMPS
ASAB GIPP,66631,66626,4,340,SDV-3113-02,CLOSE - P-3101/2 INLET SDV
ASAB GIPP,66632,66626,5,340,SDV-3113-01,CLOSE - P-3103/4 INLET SDV
ASAB GIPP,66633,66626,6,340,FXM-3115-01/02,STOP - E-3115 FAN MOTOR
ASAB GIPP,66634,66626,7,340,FXM-3116-01/02,STOP - E-3116 FAN MOTOR
ASAB GIPP,66635,66626,8,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66636,66626,9,340,SDV-3101-69,CLOSE - C-3101 KO LIQUID OUTLET ESDV
ASAB GIPP,66637,66626,10,340,SDV-3101-62,CLOSE - C-3101 GLYCOL INLET SDV
ASAB GIPP,66638,66626,11,340,SDV-3101-68,CLOSE - C-3101 GLYCOL OUTLET ESDV
ASAB GIPP,66639,66626,12,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66640,66626,13,340,SDV-3102-69,CLOSE - C-3102 KO LIQUID OUTLET ESDV
ASAB GIPP,66641,66626,14,340,SDV-3102-62,CLOSE - C-3102 GLYCOL INLET SDV
ASAB GIPP,66642,66626,15,340,SDV-3102-68,CLOSE - C-3102 GLYCOL OUTLET ESDV
ASAB GIPP,66643,66626,16,340,P-3121,STOP - CORROSION INHIBITOE PUMP
ASAB GIPP,66644,66626,17,340,P-3122,STOP - PH CONTROL PUMP
ASAB GIPP,66645,66626,18,340,P-3120,STOP - ANTIFOAM PUMP
ASAB GIPP,66646,66560,6,340,LSDL-3143-03,V-3143 LEVEL LOW
ASAB GIPP,66647,66646,0,340,H-3101,TRIP - TEG REBOILER HEATING COIL
ASAB GIPP,66648,66646,1,340,SDV-3143-01,CLOSE - V-3143 STRIPPING SUPPLY ESDV
ASAB GIPP,66649,66646,2,340,P-3101/2,STOP - TEG CIRCULATION PUMPS
ASAB GIPP,66650,66646,3,340,P-3103/4,STOP - TEG CIRCULATION PUMPS
ASAB GIPP,66651,66646,4,340,SDV-3113-02,CLOSE - P-3101/2 INLET SDV
ASAB GIPP,66652,66646,5,340,SDV-3113-01,CLOSE - P-3103/4 INLET SDV
ASAB GIPP,66653,66646,6,340,FXM-3115-01/02,STOP - E-3115 FAN MOTOR
ASAB GIPP,66654,66646,7,340,FXM-3116-01/02,STOP - E-3116 FAN MOTOR
ASAB GIPP,66655,66646,8,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66656,66646,9,340,SDV-3101-69,CLOSE - C-3101 KO LIQUID OUTLET ESDV
ASAB GIPP,66657,66646,10,340,SDV-3101-62,CLOSE - C-3101 GLYCOL INLET SDV
ASAB GIPP,66658,66646,11,340,SDV-3101-68,CLOSE - C-3101 GLYCOL OUTLET ESDV
ASAB GIPP,66659,66646,12,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66660,66646,13,340,SDV-3102-69,CLOSE - C-3102 KO LIQUID OUTLET ESDV
ASAB GIPP,66661,66646,14,340,SDV-3102-62,CLOSE - C-3102 GLYCOL INLET SDV
ASAB GIPP,66662,66646,15,340,SDV-3102-68,CLOSE - C-3102 GLYCOL OUTLET ESDV
ASAB GIPP,66663,66646,16,340,P-3121,STOP - CORROSION INHIBITOE PUMP
ASAB GIPP,66664,66646,17,340,P-3122,STOP - PH CONTROL PUMP
ASAB GIPP,66665,66646,18,340,P-3120,STOP - ANTIFOAM PUMP
ASAB GIPP,66666,66560,7,340,PSDH-3143-01,V-3143 PRESSURE HIGH
ASAB GIPP,66667,66666,0,340,H-3101,TRIP - TEG REBOILER HEATING COIL
ASAB GIPP,66668,66666,1,340,SDV-3143-02,OPEN - C-3103 VAPOUR OUTLET ESDV TO FLARE
ASAB GIPP,66669,66666,2,340,SDV-3143-01,CLOSE - V-3143 STRIPPING SUPPLY ESDV
ASAB GIPP,66670,66666,3,340,P-3101/2,STOP - TEG CIRCULATION PUMPS
ASAB GIPP,66671,66666,4,340,P-3103/4,STOP - TEG CIRCULATION PUMPS
ASAB GIPP,66672,66666,5,340,SDV-3113-02,CLOSE - P-3101/2 INLET SDV
ASAB GIPP,66673,66666,6,340,SDV-3113-01,CLOSE - P-3103/4 INLET SDV
ASAB GIPP,66674,66666,7,340,FXM-3115-01/02,STOP - E-3115 FAN MOTOR
ASAB GIPP,66675,66666,8,340,FXM-3116-01/02,STOP - E-3116 FAN MOTOR
ASAB GIPP,66676,66666,9,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66677,66666,10,340,SDV-3101-69,CLOSE - C-3101 KO LIQUID OUTLET ESDV
ASAB GIPP,66678,66666,11,340,SDV-3101-62,CLOSE - C-3101 GLYCOL INLET SDV
ASAB GIPP,66679,66666,12,340,SDV-3101-68,CLOSE - C-3101 GLYCOL OUTLET ESDV
ASAB GIPP,66680,66666,13,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66681,66666,14,340,SDV-3102-69,CLOSE - C-3102 KO LIQUID OUTLET ESDV
ASAB GIPP,66682,66666,15,340,SDV-3102-62,CLOSE - C-3102 GLYCOL INLET SDV
ASAB GIPP,66683,66666,16,340,SDV-3102-68,CLOSE - C-3102 GLYCOL OUTLET ESDV
ASAB GIPP,66684,66666,17,340,P-3121,STOP - CORROSION INHIBITOE PUMP
ASAB GIPP,66685,66666,18,340,P-3122,STOP - PH CONTROL PUMP
ASAB GIPP,66686,66666,19,340,P-3120,STOP - ANTIFOAM PUMP
ASAB GIPP,66687,66560,8,340,TSDH-3143-01,V-3143 TEMPERATURE HIGH
ASAB GIPP,66688,66687,0,340,H-3101,TRIP - TEG REBOILER HEATING COIL
ASAB GIPP,66689,66687,1,340,SDV-3143-01,CLOSE - V-3143 STRIPPING SUPPLY ESDV
ASAB GIPP,66690,66687,2,340,P-3101/2,STOP - TEG CIRCULATION PUMPS
ASAB GIPP,66691,66687,3,340,P-3103/4,STOP - TEG CIRCULATION PUMPS
ASAB GIPP,66692,66687,4,340,SDV-3113-02,CLOSE - P-3101/2 INLET SDV
ASAB GIPP,66693,66687,5,340,SDV-3113-01,CLOSE - P-3103/4 INLET SDV
ASAB GIPP,66694,66687,6,340,FXM-3115-01/02,STOP - E-3115 FAN MOTOR
ASAB GIPP,66695,66687,7,340,FXM-3116-01/02,STOP - E-3116 FAN MOTOR
ASAB GIPP,66696,66687,8,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66697,66687,9,340,SDV-3101-69,CLOSE - C-3101 KO LIQUID OUTLET ESDV
ASAB GIPP,66698,66687,10,340,SDV-3101-62,CLOSE - C-3101 GLYCOL INLET SDV
ASAB GIPP,66699,66687,11,340,SDV-3101-68,CLOSE - C-3101 GLYCOL OUTLET ESDV
ASAB GIPP,66700,66687,12,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66701,66687,13,340,SDV-3102-69,CLOSE - C-3102 KO LIQUID OUTLET ESDV
ASAB GIPP,66702,66687,14,340,SDV-3102-62,CLOSE - C-3102 GLYCOL INLET SDV
ASAB GIPP,66703,66687,15,340,SDV-3102-68,CLOSE - C-3102 GLYCOL OUTLET ESDV
ASAB GIPP,66704,66687,16,340,P-3121,STOP - CORROSION INHIBITOE PUMP
ASAB GIPP,66705,66687,17,340,P-3122,STOP - PH CONTROL PUMP
ASAB GIPP,66706,66687,18,340,P-3120,STOP - ANTIFOAM PUMP
ASAB GIPP,66707,66560,9,340,XVS-3115-15 A/B,FXM-3115-01/02 VIBRATION HIGH
ASAB GIPP,66708,66707,0,340,P-3101/2,STOP - TEG CIRCULATION PUMPS
ASAB GIPP,66709,66707,1,340,SDV-3113-02,CLOSE - P-3101/2 INLET SDV
ASAB GIPP,66710,66707,2,340,FXM-3115-01/02,STOP - E-3115 FAN MOTOR
ASAB GIPP,66711,66707,3,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66712,66707,4,340,SDV-3101-69,CLOSE - C-3101 KO LIQUID OUTLET ESDV
ASAB GIPP,66713,66707,5,340,SDV-3101-62,CLOSE - C-3101 GLYCOL INLET SDV
ASAB GIPP,66714,66707,6,340,SDV-3101-68,CLOSE - C-3101 GLYCOL OUTLET ESDV
ASAB GIPP,66715,66560,10,340,PSDH-3103-01,C-3103 PRESSURE HIGH
ASAB GIPP,66716,66715,0,340,H-3101,TRIP - TEG REBOILER HEATING COIL
ASAB GIPP,66717,66715,1,340,SDV-3143-02,OPEN - C-3103 VAPOUR OUTLET ESDV TO FLARE
ASAB GIPP,66718,66715,2,340,SDV-3143-01,CLOSE - V-3143 STRIPPING SUPPLY ESDV
ASAB GIPP,66719,66715,3,340,P-3101/2,STOP - TEG CIRCULATION PUMPS
ASAB GIPP,66720,66715,4,340,P-3103/4,STOP - TEG CIRCULATION PUMPS
ASAB GIPP,66721,66715,5,340,SDV-3113-02,CLOSE - P-3101/2 INLET SDV
ASAB GIPP,66722,66715,6,340,SDV-3113-01,CLOSE - P-3103/4 INLET SDV
ASAB GIPP,66723,66715,7,340,FXM-3115-01/02,STOP - E-3115 FAN MOTOR
ASAB GIPP,66724,66715,8,340,FXM-3116-01/02,STOP - E-3116 FAN MOTOR
ASAB GIPP,66725,66715,9,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66726,66715,10,340,SDV-3101-69,CLOSE - C-3101 KO LIQUID OUTLET ESDV
ASAB GIPP,66727,66715,11,340,SDV-3101-62,CLOSE - C-3101 GLYCOL INLET SDV
ASAB GIPP,66728,66715,12,340,SDV-3101-68,CLOSE - C-3101 GLYCOL OUTLET ESDV
ASAB GIPP,66729,66715,13,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66730,66715,14,340,SDV-3102-69,CLOSE - C-3102 KO LIQUID OUTLET ESDV
ASAB GIPP,66731,66715,15,340,SDV-3102-62,CLOSE - C-3102 GLYCOL INLET SDV
ASAB GIPP,66732,66715,16,340,SDV-3102-68,CLOSE - C-3102 GLYCOL OUTLET ESDV
ASAB GIPP,66733,66715,17,340,P-3121,STOP - CORROSION INHIBITOE PUMP
ASAB GIPP,66734,66715,18,340,P-3122,STOP - PH CONTROL PUMP
ASAB GIPP,66735,66715,19,340,P-3120,STOP - ANTIFOAM PUMP
ASAB GIPP,66736,66560,11,340,XVS-3116-05 A/B,FXM-3116-01/02 VIBRATION HIGH
ASAB GIPP,66737,66736,0,340,P-3103/4,STOP - TEG CIRCULATION PUMPS
ASAB GIPP,66738,66736,1,340,SDV-3113-01,CLOSE - P-3103/4 INLET SDV
ASAB GIPP,66739,66736,2,340,FXM-3116-01/02,STOP - E-3116 FAN MOTOR
ASAB GIPP,66740,66736,3,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66741,66736,4,340,SDV-3102-69,CLOSE - C-3102 KO LIQUID OUTLET ESDV
ASAB GIPP,66742,66736,5,340,SDV-3102-62,CLOSE - C-3102 GLYCOL INLET SDV
ASAB GIPP,66743,66736,6,340,SDV-3102-68,CLOSE - C-3102 GLYCOL OUTLET ESDV
ASAB GIPP,66744,66560,12,340,TSDH-3143-04,H-3101 TEMPERATURE HIGH
ASAB GIPP,66745,66744,0,340,H-3101,TRIP - TEG REBOILER HEATING COIL
ASAB GIPP,66746,66744,1,340,SDV-3143-01,CLOSE - V-3143 STRIPPING SUPPLY ESDV
ASAB GIPP,66747,66744,2,340,P-3101/2,STOP - TEG CIRCULATION PUMPS
ASAB GIPP,66748,66744,3,340,P-3103/4,STOP - TEG CIRCULATION PUMPS
ASAB GIPP,66749,66744,4,340,SDV-3113-02,CLOSE - P-3101/2 INLET SDV
ASAB GIPP,66750,66744,5,340,SDV-3113-01,CLOSE - P-3103/4 INLET SDV
ASAB GIPP,66751,66744,6,340,FXM-3115-01/02,STOP - E-3115 FAN MOTOR
ASAB GIPP,66752,66744,7,340,FXM-3116-01/02,STOP - E-3116 FAN MOTOR
ASAB GIPP,66753,66744,8,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66754,66744,9,340,SDV-3101-69,CLOSE - C-3101 KO LIQUID OUTLET ESDV
ASAB GIPP,66755,66744,10,340,SDV-3101-62,CLOSE - C-3101 GLYCOL INLET SDV
ASAB GIPP,66756,66744,11,340,SDV-3101-68,CLOSE - C-3101 GLYCOL OUTLET ESDV
ASAB GIPP,66757,66744,12,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66758,66744,13,340,SDV-3102-69,CLOSE - C-3102 KO LIQUID OUTLET ESDV
ASAB GIPP,66759,66744,14,340,SDV-3102-62,CLOSE - C-3102 GLYCOL INLET SDV
ASAB GIPP,66760,66744,15,340,SDV-3102-68,CLOSE - C-3102 GLYCOL OUTLET ESDV
ASAB GIPP,66761,66744,16,340,P-3121,STOP - CORROSION INHIBITOE PUMP
ASAB GIPP,66762,66744,17,340,P-3122,STOP - PH CONTROL PUMP
ASAB GIPP,66763,66744,18,340,P-3120,STOP - ANTIFOAM PUMP
ASAB GIPP,66764,66560,13,340,TSDH-3143-03,H-3101 TEMPERATURE HIGH
ASAB GIPP,66765,66764,0,340,H-3101,TRIP - TEG REBOILER HEATING COIL
ASAB GIPP,66766,66764,1,340,SDV-3143-01,CLOSE - V-3143 STRIPPING SUPPLY ESDV
ASAB GIPP,66767,66764,2,340,P-3101/2,STOP - TEG CIRCULATION PUMPS
ASAB GIPP,66768,66764,3,340,P-3103/4,STOP - TEG CIRCULATION PUMPS
ASAB GIPP,66769,66764,4,340,SDV-3113-02,CLOSE - P-3101/2 INLET SDV
ASAB GIPP,66770,66764,5,340,SDV-3113-01,CLOSE - P-3103/4 INLET SDV
ASAB GIPP,66771,66764,6,340,FXM-3115-01/02,STOP - E-3115 FAN MOTOR
ASAB GIPP,66772,66764,7,340,FXM-3116-01/02,STOP - E-3116 FAN MOTOR
ASAB GIPP,66773,66764,8,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66774,66764,9,340,SDV-3101-69,CLOSE - C-3101 KO LIQUID OUTLET ESDV
ASAB GIPP,66775,66764,10,340,SDV-3101-62,CLOSE - C-3101 GLYCOL INLET SDV
ASAB GIPP,66776,66764,11,340,SDV-3101-68,CLOSE - C-3101 GLYCOL OUTLET ESDV
ASAB GIPP,66777,66764,12,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66778,66764,13,340,SDV-3102-69,CLOSE - C-3102 KO LIQUID OUTLET ESDV
ASAB GIPP,66779,66764,14,340,SDV-3102-62,CLOSE - C-3102 GLYCOL INLET SDV
ASAB GIPP,66780,66764,15,340,SDV-3102-68,CLOSE - C-3102 GLYCOL OUTLET ESDV
ASAB GIPP,66781,66764,16,340,P-3121,STOP - CORROSION INHIBITOE PUMP
ASAB GIPP,66782,66764,17,340,P-3122,STOP - PH CONTROL PUMP
ASAB GIPP,66783,66764,18,340,P-3120,STOP - ANTIFOAM PUMP
ASAB GIPP,66784,66560,14,340,LSDL-3146-01,V-3146 GLYCOL DRAIN VESSEL
ASAB GIPP,66785,66784,0,340,P-3112,STOP - GLYCOL DRAIN PUMP
ASAB GIPP,66786,66560,15,340,LSDH-3141-08,V-3141 RICH GLYCOL LEVEL HIGH
ASAB GIPP,66787,66786,0,340,H-3101,TRIP - TEG REBOILER HEATING COIL
ASAB GIPP,66788,66786,1,340,SDV-3143-01,CLOSE - V-3143 STRIPPING SUPPLY ESDV
ASAB GIPP,66789,66786,2,340,P-3101/2,STOP - TEG CIRCULATION PUMPS
ASAB GIPP,66790,66786,3,340,P-3103/4,STOP - TEG CIRCULATION PUMPS
ASAB GIPP,66791,66786,4,340,SDV-3113-02,CLOSE - P-3101/2 INLET SDV
ASAB GIPP,66792,66786,5,340,SDV-3113-01,CLOSE - P-3103/4 INLET SDV
ASAB GIPP,66793,66786,6,340,FXM-3115-01/02,STOP - E-3115 FAN MOTOR
ASAB GIPP,66794,66786,7,340,FXM-3116-01/02,STOP - E-3116 FAN MOTOR
ASAB GIPP,66795,66786,8,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66796,66786,9,340,SDV-3101-69,CLOSE - C-3101 KO LIQUID OUTLET ESDV
ASAB GIPP,66797,66786,10,340,SDV-3101-62,CLOSE - C-3101 GLYCOL INLET SDV
ASAB GIPP,66798,66786,11,340,SDV-3101-68,CLOSE - C-3101 GLYCOL OUTLET ESDV
ASAB GIPP,66799,66786,12,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66800,66786,13,340,SDV-3102-69,CLOSE - C-3102 KO LIQUID OUTLET ESDV
ASAB GIPP,66801,66786,14,340,SDV-3102-62,CLOSE - C-3102 GLYCOL INLET SDV
ASAB GIPP,66802,66786,15,340,SDV-3102-68,CLOSE - C-3102 GLYCOL OUTLET ESDV
ASAB GIPP,66803,66786,16,340,P-3121,STOP - CORROSION INHIBITOE PUMP
ASAB GIPP,66804,66786,17,340,P-3122,STOP - PH CONTROL PUMP
ASAB GIPP,66805,66786,18,340,P-3120,STOP - ANTIFOAM PUMP
ASAB GIPP,66806,66560,16,340,FI-3115-11,GLYCOL CIRCULATION LOW
ASAB GIPP,66807,66806,0,340,START STANDBY PUMP AND THEN STOP RUNNING PUMP,
ASAB GIPP,66808,66560,17,340,FI-3116-11,GLYCOL CIRCULATION LOW
ASAB GIPP,66809,66808,0,340,START STANDBY PUMP AND THEN STOP RUNNING PUMP,
ASAB GIPP,66810,66560,18,340,P-3101,TEG CIRCULATION PUMPS MOTOR TRIP
ASAB GIPP,66811,66810,0,340,P-3102,START - TEG CIRCULATION PUMP
ASAB GIPP,66812,66560,19,340,P-3102,TEG CIRCULATION PUMPS MOTOR TRIP
ASAB GIPP,66813,66812,0,340,P-3101,START - TEG CIRCULATION PUMP
ASAB GIPP,66814,66560,20,340,P-3103,TEG CIRCULATION PUMPS MOTOR TRIP
ASAB GIPP,66815,66814,0,340,P-3104,START - TEG CIRCULATION PUMP
ASAB GIPP,66816,66560,21,340,P-3104,TEG CIRCULATION PUMPS MOTOR TRIP
ASAB GIPP,66817,66816,0,340,P-3103,START - TEG CIRCULATION PUMP
ASAB GIPP,66818,66560,22,340,GLYCOL REGENERATION PACKAGE TRIP,
ASAB GIPP,66819,66818,0,340,SDV-3141-01,CLOSE - V-3141 LIQUID DISCHARGE ESDV
ASAB GIPP,66820,66818,1,340,H-3101,TRIP - TEG REBOILER HEATING COIL
ASAB GIPP,66821,66818,2,340,SDV-3143-01,CLOSE - V-3143 STRIPPING SUPPLY ESDV
ASAB GIPP,66822,66818,3,340,P-3101/2,STOP - TEG CIRCULATION PUMPS
ASAB GIPP,66823,66818,4,340,P-3103/4,STOP - TEG CIRCULATION PUMPS
ASAB GIPP,66824,66818,5,340,SDV-3113-02,CLOSE - P-3101/2 INLET SDV
ASAB GIPP,66825,66818,6,340,SDV-3113-01,CLOSE - P-3103/4 INLET SDV
ASAB GIPP,66826,66818,7,340,FXM-3115-01/02,STOP - E-3115 FAN MOTOR
ASAB GIPP,66827,66818,8,340,FXM-3116-01/02,STOP - E-3116 FAN MOTOR
ASAB GIPP,66828,66818,9,340,COMPRESSION TRAIN 1,TRIP
ASAB GIPP,66829,66818,10,340,SDV-3101-69,CLOSE - C-3101 KO LIQUID OUTLET ESDV
ASAB GIPP,66830,66818,11,340,SDV-3101-62,CLOSE - C-3101 GLYCOL INLET SDV
ASAB GIPP,66831,66818,12,340,SDV-3101-68,CLOSE - C-3101 GLYCOL OUTLET ESDV
ASAB GIPP,66832,66818,13,340,COMPRESSION TRAIN 2,TRIP
ASAB GIPP,66833,66818,14,340,SDV-3102-69,CLOSE - C-3102 KO LIQUID OUTLET ESDV
ASAB GIPP,66834,66818,15,340,SDV-3102-62,CLOSE - C-3102 GLYCOL INLET SDV
ASAB GIPP,66835,66818,16,340,SDV-3102-68,CLOSE - C-3102 GLYCOL OUTLET ESDV
ASAB GIPP,66836,66818,17,340,P-3121,STOP - CORROSION INHIBITOE PUMP
ASAB GIPP,66837,66818,18,340,P-3122,STOP - PH CONTROL PUMP
ASAB GIPP,66838,66818,19,340,P-3120,STOP - ANTIFOAM PUMP
ASAB GIPP,66839,66122,18,340,VAPOUR RECOVERY UNIT,
ASAB GIPP,66840,66839,0,340,LSDL-3801-03,V-3801 LEVEL LOW (HC+WATER)
ASAB GIPP,66841,66840,0,340,SDV-3801-01,CLOSE - V-3801 LIQUID OUTLET ESDV
ASAB GIPP,66842,66840,1,340,P-3803,STOP - HC-CONDENSATE PUMPS
ASAB GIPP,66843,66840,2,340,P-3804,STOP - HC-CONDENSATE PUMPS
ASAB GIPP,66844,66839,1,340,LSDL-3801-04,V-3801 LEVEL LOW (WATER)
ASAB GIPP,66845,66844,0,340,SDV-3143-02,OPEN - C-3103 VAPOUR OUTLET ESDV TO FLARE
ASAB GIPP,66846,66844,1,340,KM-3801,STOP - K-3801 VAPOUR RECOVERY COMP. MOTOR
ASAB GIPP,66847,66844,2,340,P-3801/2,STOP - RING LIQUID CIRCULATION PUMPS
ASAB GIPP,66848,66844,3,340,FXM-3801/3802,STOP - RECYCLE COOLER FAN
ASAB GIPP,66849,66844,4,340,SDV-3801-01,CLOSE - V-3801 LIQUID OUTLET ESDV
ASAB GIPP,66850,66844,5,340,P-3803,STOP - HC-CONDENSATE PUMPS
ASAB GIPP,66851,66844,6,340,P-3804,STOP - HC-CONDENSATE PUMPS
ASAB GIPP,66852,66844,7,340,SDV-3801-05,CLOSE - U-3801 SKID INLET ESDV
ASAB GIPP,66853,66844,8,340,SDV-3801-06,CLOSE - U-3801 SKID OUTLET ESDV
ASAB GIPP,66854,66839,2,340,PSDL-3801-08,V-3801 PRESSURE LOW
ASAB GIPP,66855,66854,0,340,SDV-3143-02,OPEN - C-3103 VAPOUR OUTLET ESDV TO FLARE
ASAB GIPP,66856,66854,1,340,KM-3801,STOP - K-3801 VAPOUR RECOVERY COMP. MOTOR
ASAB GIPP,66857,66854,2,340,P-3801/2,STOP - RING LIQUID CIRCULATION PUMPS
ASAB GIPP,66858,66854,3,340,FXM-3801/3802,STOP - RECYCLE COOLER FAN
ASAB GIPP,66859,66854,4,340,SDV-3801-01,CLOSE - V-3801 LIQUID OUTLET ESDV
ASAB GIPP,66860,66854,5,340,P-3803,STOP - HC-CONDENSATE PUMPS
ASAB GIPP,66861,66854,6,340,P-3804,STOP - HC-CONDENSATE PUMPS
ASAB GIPP,66862,66854,7,340,SDV-3801-05,CLOSE - U-3801 SKID INLET ESDV
ASAB GIPP,66863,66854,8,340,SDV-3801-06,CLOSE - U-3801 SKID OUTLET ESDV
ASAB GIPP,66864,66839,3,340,XVS-3801,FXM-3801 VIBRATION HIGH
ASAB GIPP,66865,66864,0,340,SDV-3143-02,OPEN - C-3103 VAPOUR OUTLET ESDV TO FLARE
ASAB GIPP,66866,66864,1,340,KM-3801,STOP - K-3801 VAPOUR RECOVERY COMP. MOTOR
ASAB GIPP,66867,66864,2,340,P-3801/2,STOP - RING LIQUID CIRCULATION PUMPS
ASAB GIPP,66868,66864,3,340,FXM-3801/3802,STOP - RECYCLE COOLER FAN
ASAB GIPP,66869,66864,4,340,SDV-3801-01,CLOSE - V-3801 LIQUID OUTLET ESDV
ASAB GIPP,66870,66864,5,340,P-3803,STOP - HC-CONDENSATE PUMPS
ASAB GIPP,66871,66864,6,340,P-3804,STOP - HC-CONDENSATE PUMPS
ASAB GIPP,66872,66864,7,340,SDV-3801-05,CLOSE - U-3801 SKID INLET ESDV
ASAB GIPP,66873,66864,8,340,SDV-3801-06,CLOSE - U-3801 SKID OUTLET ESDV
ASAB GIPP,66874,66839,4,340,XVS-3802,FXM-3802 VIBRATION HIGH
ASAB GIPP,66875,66874,0,340,SDV-3143-02,OPEN - C-3103 VAPOUR OUTLET ESDV TO FLARE
ASAB GIPP,66876,66874,1,340,KM-3801,STOP - K-3801 VAPOUR RECOVERY COMP. MOTOR
ASAB GIPP,66877,66874,2,340,P-3801/2,STOP - RING LIQUID CIRCULATION PUMPS
ASAB GIPP,66878,66874,3,340,FXM-3801/3802,STOP - RECYCLE COOLER FAN
ASAB GIPP,66879,66874,4,340,SDV-3801-01,CLOSE - V-3801 LIQUID OUTLET ESDV
ASAB GIPP,66880,66874,5,340,P-3803,STOP - HC-CONDENSATE PUMPS
ASAB GIPP,66881,66874,6,340,P-3804,STOP - HC-CONDENSATE PUMPS
ASAB GIPP,66882,66874,7,340,SDV-3801-05,CLOSE - U-3801 SKID INLET ESDV
ASAB GIPP,66883,66874,8,340,SDV-3801-06,CLOSE - U-3801 SKID OUTLET ESDV
ASAB GIPP,66884,66839,5,340,VAPOUR RECOVERY UNIT TRIP,
ASAB GIPP,66885,66884,0,340,SDV-3143-02,OPEN - C-3103 VAPOUR OUTLET ESDV TO FLARE
ASAB GIPP,66886,66884,1,340,KM-3801,STOP - K-3801 VAPOUR RECOVERY COMP. MOTOR
ASAB GIPP,66887,66884,2,340,P-3801/2,STOP - RING LIQUID CIRCULATION PUMPS
ASAB GIPP,66888,66884,3,340,FXM-3801/3802,STOP - RECYCLE COOLER FAN
ASAB GIPP,66889,66884,4,340,SDV-3801-01,CLOSE - V-3801 LIQUID OUTLET ESDV
ASAB GIPP,66890,66884,5,340,P-3803,STOP - HC-CONDENSATE PUMPS
ASAB GIPP,66891,66884,6,340,P-3804,STOP - HC-CONDENSATE PUMPS
ASAB GIPP,66892,66884,7,340,SDV-3801-05,CLOSE - U-3801 SKID INLET ESDV
ASAB GIPP,66893,66884,8,340,SDV-3801-06,CLOSE - U-3801 SKID OUTLET ESDV
ASAB GIPP,66894,66839,6,340,PSDH-3801-10,V-3801 HIGH PRESSURE
ASAB GIPP,66895,66894,0,340,SDV-3143-02,OPEN - C-3103 VAPOUR OUTLET ESDV TO FLARE
ASAB GIPP,66896,66894,1,340,KM-3801,STOP - K-3801 VAPOUR RECOVERY COMP. MOTOR
ASAB GIPP,66897,66894,2,340,P-3801/2,STOP - RING LIQUID CIRCULATION PUMPS
ASAB GIPP,66898,66894,3,340,FXM-3801/3802,STOP - RECYCLE COOLER FAN
ASAB GIPP,66899,66894,4,340,SDV-3801-01,CLOSE - V-3801 LIQUID OUTLET ESDV
ASAB GIPP,66900,66894,5,340,P-3803,STOP - HC-CONDENSATE PUMPS
ASAB GIPP,66901,66894,6,340,P-3804,STOP - HC-CONDENSATE PUMPS
ASAB GIPP,66902,66894,7,340,SDV-3801-05,CLOSE - U-3801 SKID INLET ESDV
ASAB GIPP,66903,66894,8,340,SDV-3801-06,CLOSE - U-3801 SKID OUTLET ESDV
ASAB GIPP,66904,66839,7,340,LSDH-3801-05,V-3801 LEVEL HIGH
ASAB GIPP,66905,66839,0,340,SDV-3143-02,OPEN - C-3103 VAPOUR OUTLET ESDV TO FLARE
ASAB GIPP,66906,66839,1,340,KM-3801,STOP - K-3801 VAPOUR RECOVERY COMP. MOTOR
ASAB GIPP,66907,66839,2,340,P-3801/2,STOP - RING LIQUID CIRCULATION PUMPS
ASAB GIPP,66908,66839,3,340,FXM-3801/3802,STOP - RECYCLE COOLER FAN
ASAB GIPP,66909,66839,4,340,SDV-3801-01,CLOSE - V-3801 LIQUID OUTLET ESDV
ASAB GIPP,66910,66839,5,340,P-3803,STOP - HC-CONDENSATE PUMPS
ASAB GIPP,66911,66839,6,340,P-3804,STOP - HC-CONDENSATE PUMPS
ASAB GIPP,66912,66839,7,340,SDV-3801-05,CLOSE - U-3801 SKID INLET ESDV
ASAB GIPP,66913,66839,8,340,SDV-3801-06,CLOSE - U-3801 SKID OUTLET ESDV
ASAB GIPP,66914,66839,8,340,P-3801,RING LIQUID CIRCULATION PUMP MOTOR TRIP
ASAB GIPP,66915,66914,0,340,P-3802,START - RING LIQUID CIRCULATION PUMP
ASAB GIPP,66916,66839,9,340,P-3802,RING LIQUID CIRCULATION PUMP MOTOR TRIP
ASAB GIPP,66917,66916,0,340,P-3801,START - RING LIQUID CIRCULATION PUMP
ASAB GIPP,66918,66839,10,340,PSDL-3801-09,K-3801 SUCTION PRESSURE LOW
ASAB GIPP,66919,66918,0,340,SDV-3143-02,OPEN - C-3103 VAPOUR OUTLET ESDV TO FLARE
ASAB GIPP,66920,66918,1,340,KM-3801,STOP - K-3801 VAPOUR RECOVERY COMP. MOTOR
ASAB GIPP,66921,66918,2,340,P-3801/2,STOP - RING LIQUID CIRCULATION PUMPS
ASAB GIPP,66922,66918,3,340,FXM-3801/3802,STOP - RECYCLE COOLER FAN
ASAB GIPP,66923,66918,4,340,SDV-3801-01,CLOSE - V-3801 LIQUID OUTLET ESDV
ASAB GIPP,66924,66918,5,340,P-3803,STOP - HC-CONDENSATE PUMPS
ASAB GIPP,66925,66918,6,340,P-3804,STOP - HC-CONDENSATE PUMPS
ASAB GIPP,66926,66918,7,340,SDV-3801-05,CLOSE - U-3801 SKID INLET ESDV
ASAB GIPP,66927,66918,8,340,SDV-3801-06,CLOSE - U-3801 SKID OUTLET ESDV
ASAB GIPP,66928,66839,11,340,FI-3801-02B,RING LIQUID CIRCULATION FLOW LOW
ASAB GIPP,66929,66928,0,340,START STANDBY PUMP AND THEN STOP RUNNING PUMP,
ASAB GIPP,66930,66839,12,340,P-3803,HC CONDENSATE PUMPS TRIPPED
ASAB GIPP,66931,66930,0,340,P-3804,START - HC CONDENSATE PUMP
ASAB GIPP,66932,66839,13,340,P-3804,HC CONDENSATE PUMPS TRIPPED
ASAB GIPP,66933,66932,0,340,P-3803,START - HC CONDENSATE PUMP
ASAB GIPP,66934,66122,19,340,UTILITIES,
ASAB GIPP,66935,66934,0,340,PSLL-6100-08,PLANT AIR SUPPLY
ASAB GIPP,66936,66935,0,340,SDV-6100-01,CLOSE - PLANT AIR SUPPLY SDV
ASAB GIPP,66937,66934,1,340,PSLL-6901-03,N2 SUPPLY PRESSURE LOW LOW
ASAB GIPP,66938,66937,0,340,SDV-6901-01,CLOSE - N2 SUPPLY ESDV
ASAB GIPP,66939,66934,2,340,PSDL-3100-32A/B/C,PURGE GAS TO FLARE HEADER (2oo3)
ASAB GIPP,66940,66939,0,340,SDV-3100-21,OPEN - FUEL GAS ESDV
ASAB GIPP,66941,66939,1,340,SDV-3100-22,CLOSE - N2 PURGE SDV
ASAB GIPP,66942,66934,3,340,GAS DETECTION,(AIR INTAKE)
ASAB GIPP,66943,66942,0,340,U-6901,TRIP - NITROGEN GENERATION PACKAGE
ASAB GIPP,66944,66942,1,340,U-6109,TRIP - INSTRUMENT AIR PACKAGE
ASAB GIPP,66945,66122,20,340,FLARE,
ASAB GIPP,66946,66945,0,340,LSDH-1922-07,V-1922 HIGH LEVEL
ASAB GIPP,66947,66946,0,340,P-1923,START - COLD FLARE DRUM PUMP
ASAB GIPP,66948,66946,1,340,P-1924,START - COLD FLARE DRUM PUMP
ASAB GIPP,66949,66946,2,340,SDV-1922-01,OPEN - P-1923/1924 DISCHARGE ESDV
ASAB GIPP,66950,66945,1,340,LAH-1922-02,V-1922 HIGH LEVEL
ASAB GIPP,66951,66950,0,340,START P-1923 OR P-1924,
ASAB GIPP,66952,66950,1,340,SDV-1922-01,OPEN - P-1923/1924 DISCHARGE ESDV
ASAB GIPP,66953,66945,2,340,LAL-1922-02,V-1922 LOW LEVEL
ASAB GIPP,66954,66953,0,340,P-1923,STOP - COLD FLARE DRUM PUMP
ASAB GIPP,66955,66953,1,340,P-1924,STOP - COLD FLARE DRUM PUMP
ASAB GIPP,66956,66953,2,340,SDV-1922-01,CLOSE - P-1923/1924 DISCHARGE ESDV
ASAB GIPP,66957,66945,3,340,LSDL-1922-02,V-1922 LOW LEVEL
ASAB GIPP,66958,66957,0,340,P-1923,STOP - COLD FLARE DRUM PUMP
ASAB GIPP,66959,66957,1,340,P-1924,STOP - COLD FLARE DRUM PUMP
ASAB GIPP,66960,66957,2,340,SDV-1922-01,CLOSE - P-1923/1924 DISCHARGE ESDV
ASAB GIPP,66961,66945,4,340,P-1923,COLD FLARE DRUM PUMP MOTOR TRIP
ASAB GIPP,66962,66961,0,340,P-1924,START - COLD FLARE DRUM PUMP
ASAB GIPP,66963,66945,5,340,P-1924,COLD FLARE DRUM PUMP MOTOR TRIP
ASAB GIPP,66964,66963,0,340,P-1923,START - COLD FLARE DRUM PUMP
BAB GAS PRODUCTION WELL (TYPICAL),66965,0,0,341,BAB GAS PRODUCTION WELL,(TYPICAL)
BAB GAS PRODUCTION WELL (TYPICAL),66966,66965,0,341,XFD,FIRE DETECTION (UV/IR DETECTOR)
BAB GAS PRODUCTION WELL (TYPICAL),66967,66966,0,341,SSV-7000,CLOSE - FLOWING WING VALVE
BAB GAS PRODUCTION WELL (TYPICAL),66968,66966,1,341,SSV-7002,CLOSE - MASTER VALVE
BAB GAS PRODUCTION WELL (TYPICAL),66969,66966,2,341,SC-SSSV-7003,CLOSE - SUB-SURFACE SAFETY VALVE
BAB GAS PRODUCTION WELL (TYPICAL),66970,66966,3,341,P-526-A-01,STOP - CORROSION INHIBITOR INJECTION PUMP
BAB GAS PRODUCTION WELL (TYPICAL),66971,66965,1,341,XTGD,H2S DETECTION (H2S DETECTORS)
BAB GAS PRODUCTION WELL (TYPICAL),66972,66971,0,341,SSV-7000,CLOSE - FLOWING WING VALVE
BAB GAS PRODUCTION WELL (TYPICAL),66973,66971,1,341,SSV-7002,CLOSE - MASTER VALVE
BAB GAS PRODUCTION WELL (TYPICAL),66974,66971,2,341,SC-SSSV-7003,CLOSE - SUB-SURFACE SAFETY VALVE
BAB GAS PRODUCTION WELL (TYPICAL),66975,66971,3,341,P-526-A-01,STOP - CORROSION INHIBITOR INJECTION PUMP
BAB GAS PRODUCTION WELL (TYPICAL),66976,66965,2,341,HS-7008,ESD ACTIVATION (WHCP PUSH BUTTON)
BAB GAS PRODUCTION WELL (TYPICAL),66977,66976,0,341,SSV-7000,CLOSE - FLOWING WING VALVE
BAB GAS PRODUCTION WELL (TYPICAL),66978,66976,1,341,SSV-7002,CLOSE - MASTER VALVE
BAB GAS PRODUCTION WELL (TYPICAL),66979,66976,2,341,SC-SSSV-7003,CLOSE - SUB-SURFACE SAFETY VALVE
BAB GAS PRODUCTION WELL (TYPICAL),66980,66976,3,341,P-526-A-01,STOP - CORROSION INHIBITOR INJECTION PUMP
BAB GAS PRODUCTION WELL (TYPICAL),66981,66965,3,341,HS-7005,ESD ACTIVATION (FIELD MOUNTED PUSH BUTTON)
BAB GAS PRODUCTION WELL (TYPICAL),66982,66981,0,341,SSV-7000,CLOSE - FLOWING WING VALVE
BAB GAS PRODUCTION WELL (TYPICAL),66983,66981,1,341,SSV-7002,CLOSE - MASTER VALVE
BAB GAS PRODUCTION WELL (TYPICAL),66984,66981,2,341,SC-SSSV-7003,CLOSE - SUB-SURFACE SAFETY VALVE
BAB GAS PRODUCTION WELL (TYPICAL),66985,66981,3,341,P-526-A-01,STOP - CORROSION INHIBITOR INJECTION PUMP
BAB GAS PRODUCTION WELL (TYPICAL),66986,66965,4,341,HS-7006,ESD ACTIVATION (FIELD MOUNTED PUSH BUTTON)
BAB GAS PRODUCTION WELL (TYPICAL),66987,66986,0,341,SSV-7000,CLOSE - FLOWING WING VALVE
BAB GAS PRODUCTION WELL (TYPICAL),66988,66986,1,341,SSV-7002,CLOSE - MASTER VALVE
BAB GAS PRODUCTION WELL (TYPICAL),66989,66986,2,341,SC-SSSV-7003,CLOSE - SUB-SURFACE SAFETY VALVE
BAB GAS PRODUCTION WELL (TYPICAL),66990,66986,3,341,P-526-A-01,STOP - CORROSION INHIBITOR INJECTION PUMP
BAB GAS PRODUCTION WELL (TYPICAL),66991,66965,5,341,HS-7007,ESD ACTIVATION (PUSH BUTTON XMAS TREE)
BAB GAS PRODUCTION WELL (TYPICAL),66992,66991,0,341,SSV-7000,CLOSE - FLOWING WING VALVE
BAB GAS PRODUCTION WELL (TYPICAL),66993,66991,1,341,SSV-7002,CLOSE - MASTER VALVE
BAB GAS PRODUCTION WELL (TYPICAL),66994,66991,2,341,SC-SSSV-7003,CLOSE - SUB-SURFACE SAFETY VALVE
BAB GAS PRODUCTION WELL (TYPICAL),66995,66991,3,341,P-526-A-01,STOP - CORROSION INHIBITOR INJECTION PUMP
BAB GAS PRODUCTION WELL (TYPICAL),66996,66965,6,341,XS-7009,REMOTE ESD ACTIVATION
BAB GAS PRODUCTION WELL (TYPICAL),66997,66996,0,341,SSV-7000,CLOSE - FLOWING WING VALVE
BAB GAS PRODUCTION WELL (TYPICAL),66998,66996,1,341,SSV-7002,CLOSE - MASTER VALVE
BAB GAS PRODUCTION WELL (TYPICAL),66999,66996,2,341,SC-SSSV-7003,CLOSE - SUB-SURFACE SAFETY VALVE
BAB GAS PRODUCTION WELL (TYPICAL),67000,66996,3,341,P-526-A-01,STOP - CORROSION INHIBITOR INJECTION PUMP
BAB GAS PRODUCTION WELL (TYPICAL),67001,66965,7,341,PT-3002 A/B,HIGH HIGH PRESSURE ALARM (1oo2)
BAB GAS PRODUCTION WELL (TYPICAL),67002,67001,0,341,SSV-7000,CLOSE - FLOWING WING VALVE
BAB GAS PRODUCTION WELL (TYPICAL),67003,67001,1,341,SSV-7002,CLOSE - MASTER VALVE
BAB GAS PRODUCTION WELL (TYPICAL),67004,67001,2,341,SC-SSSV-7003,CLOSE - SUB-SURFACE SAFETY VALVE
BAB GAS PRODUCTION WELL (TYPICAL),67005,67001,3,341,P-526-A-01,STOP - CORROSION INHIBITOR INJECTION PUMP
BAB GAS PRODUCTION WELL (TYPICAL),67006,66965,8,341,PT-3002 A/B,LOW LOW PRESSURE (1oo2)
BAB GAS PRODUCTION WELL (TYPICAL),67007,67006,0,341,SSV-7000,CLOSE - FLOWING WING VALVE
BAB GAS PRODUCTION WELL (TYPICAL),67008,67006,1,341,SSV-7002,CLOSE - MASTER VALVE
BAB GAS PRODUCTION WELL (TYPICAL),67009,67006,2,341,SC-SSSV-7003,CLOSE - SUB-SURFACE SAFETY VALVE
BAB GAS PRODUCTION WELL (TYPICAL),67010,67006,3,341,P-526-A-01,STOP - CORROSION INHIBITOR INJECTION PUMP
BAB GAS PRODUCTION WELL (TYPICAL),67011,66965,9,341,HS-7000A,REMOTE ACTIVATION - OPEN FLOWING WING VALVE
BAB GAS PRODUCTION WELL (TYPICAL),67012,67011,0,341,SSV-7000,OPEN - FLOWING WING VALVE
BAB GAS PRODUCTION WELL (TYPICAL),67013,67011,1,341,P-526-A-01,START - CORROSION INHIBITOR IINJECTION PUMP
BAB GAS PRODUCTION WELL (TYPICAL),67014,66965,10,341,HS-7000B,REMOTE ACTIVATION - CLOSE FLOWING WING VALVE
BAB GAS PRODUCTION WELL (TYPICAL),67015,67014,0,341,SSV-7000,CLOSE - FLOWING WING VALVE
BAB GAS PRODUCTION WELL (TYPICAL),67016,67014,1,341,P-526-A-01,STOP - CORROSION INHIBITOR INJECTION PUMP
BAB GAS PRODUCTION WELL (TYPICAL),67017,66965,11,341,HS-7001,REMOTE ACTIVATION - OPEN KILL WING VALVE
BAB GAS PRODUCTION WELL (TYPICAL),67018,67017,0,341,SSV-7001,OPEN - KILL WING VALVE
BAB GAS PRODUCTION WELL (TYPICAL),67019,66965,12,341,HS-7004,REMOTE ACTIVATION - OPEN NON FLOWING ANNULUS VALVE
BAB GAS PRODUCTION WELL (TYPICAL),67020,67019,0,341,SSV-7004,OPEN - ANNULUS WING VALVE
REMOTE DEGASSING STATION-1,67021,0,0,334,ASAB RDS-1,
